<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Cooling Tower — Water Splash Noise Minimization | Cleveland Fenceline Compliance</title>
<style>
  /* ── DESIGN TOKENS ── */
  :root {
    --bg:           #090c10;
    --panel:        #111418;
    --panel-mid:    #161b22;
    --panel-edge:   #1c2330;
    --border:       #242d3a;
    --border-light: #2e3a4a;

    /* Primary accent: water-teal — distinct from HRSG orange */
    --teal:         #00c2d4;
    --teal-dim:     #007a88;
    --teal-glow:    rgba(0,194,212,0.10);
    --teal-faint:   rgba(0,194,212,0.05);

    /* Secondary: slate-blue */
    --blue:         #4d8fd4;
    --blue-dim:     #2a5a90;
    --blue-glow:    rgba(77,143,212,0.10);

    /* Status colors */
    --green:        #22b55a;
    --green-bg:     rgba(34,181,90,0.10);
    --warn:         #d4a217;
    --warn-bg:      rgba(212,162,23,0.10);
    --red:          #d43a2a;
    --red-bg:       rgba(212,58,42,0.10);

    --white:        #e4ecf4;
    --steel:        #7a90a8;
    --steel-light:  #aec0d4;
    --muted:        #50616e;

    --font-display: 'Archivo', 'Arial Black', sans-serif;
    --font-mono:    'JetBrains Mono', 'Courier New', monospace;
    --font-body:    'Archivo', Arial, sans-serif;
    --radius:       4px;
  }

  *, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }
  html { scroll-behavior: smooth; }
  body {
    background: var(--bg);
    color: var(--white);
    font-family: var(--font-body);
    font-size: 15px;
    line-height: 1.72;
    -webkit-font-smoothing: antialiased;
  }

  /* ── LAYOUT ── */
  .wrap { max-width: 1100px; margin: 0 auto; padding: 0 24px 88px; }

  /* ── HERO ── */
  .hero {
    position: relative;
    padding: 60px 0 44px;
    border-bottom: 1px solid var(--border);
    overflow: hidden;
  }
  .hero::before {
    content: '';
    position: absolute;
    inset: 0;
    background:
      radial-gradient(ellipse 70% 90% at 10% 20%, rgba(0,194,212,0.07) 0%, transparent 65%),
      radial-gradient(ellipse 50% 60% at 90% 80%, rgba(77,143,212,0.05) 0%, transparent 65%);
    pointer-events: none;
  }
  .hero-eyebrow {
    font-family: var(--font-mono);
    font-size: 10.5px;
    letter-spacing: 0.17em;
    text-transform: uppercase;
    color: var(--teal);
    margin-bottom: 16px;
  }
  .hero h1 {
    font-family: var(--font-display);
    font-weight: 900;
    font-size: clamp(26px, 4vw, 46px);
    line-height: 1.08;
    letter-spacing: -0.02em;
    color: var(--white);
    max-width: 780px;
    margin-bottom: 18px;
  }
  .hero h1 em { font-style: normal; color: var(--teal); }
  .hero-sub {
    color: var(--steel-light);
    font-size: 14.5px;
    max-width: 660px;
    margin-bottom: 32px;
  }
  .hero-kpis {
    display: flex;
    gap: 0;
    flex-wrap: wrap;
    border: 1px solid var(--border);
    border-radius: var(--radius);
    overflow: hidden;
    width: fit-content;
    max-width: 100%;
  }
  .hero-kpi {
    padding: 14px 22px;
    border-right: 1px solid var(--border);
    display: flex;
    flex-direction: column;
    gap: 3px;
    min-width: 140px;
  }
  .hero-kpi:last-child { border-right: none; }
  .kpi-label {
    font-family: var(--font-mono);
    font-size: 9.5px;
    letter-spacing: 0.13em;
    text-transform: uppercase;
    color: var(--muted);
  }
  .kpi-val {
    font-family: var(--font-mono);
    font-size: 15px;
    font-weight: 700;
    color: var(--teal);
  }

  /* ── CODE STRIP ── */
  .code-strip {
    display: grid;
    grid-template-columns: repeat(3, 1fr);
    gap: 12px;
    margin: 32px 0;
  }
  @media (max-width: 620px) { .code-strip { grid-template-columns: 1fr; } }
  .code-cell {
    background: var(--panel);
    border: 1px solid var(--border);
    border-top: 3px solid var(--warn);
    border-radius: var(--radius);
    padding: 16px 18px;
  }
  .code-cell-label {
    font-family: var(--font-mono);
    font-size: 9px;
    letter-spacing: 0.13em;
    text-transform: uppercase;
    color: var(--muted);
    margin-bottom: 6px;
  }
  .code-cell-val {
    font-family: var(--font-mono);
    font-size: 22px;
    font-weight: 700;
    color: var(--warn);
    line-height: 1;
    margin-bottom: 4px;
  }
  .code-cell-note { font-size: 12px; color: var(--steel); line-height: 1.5; }

  /* ── SECTION TITLE ── */
  .sec {
    font-family: var(--font-display);
    font-weight: 900;
    font-size: 11.5px;
    letter-spacing: 0.16em;
    text-transform: uppercase;
    color: var(--teal);
    margin: 52px 0 20px;
    padding-bottom: 10px;
    border-bottom: 1px solid var(--border);
    display: flex;
    align-items: center;
    gap: 10px;
  }
  .sec::before {
    content: '';
    display: inline-block;
    width: 5px; height: 5px;
    background: var(--teal);
    border-radius: 50%;
    flex-shrink: 0;
  }

  /* ── SPLASH SOURCE ANATOMY ── */
  .source-grid {
    display: grid;
    grid-template-columns: repeat(3, 1fr);
    gap: 12px;
  }
  @media (max-width: 720px) { .source-grid { grid-template-columns: 1fr 1fr; } }
  @media (max-width: 420px) { .source-grid { grid-template-columns: 1fr; } }

  .src-card {
    background: var(--panel);
    border: 1px solid var(--border);
    border-radius: var(--radius);
    padding: 16px;
    position: relative;
    overflow: hidden;
  }
  .src-card::before {
    content: '';
    position: absolute;
    top: 0; left: 0; right: 0;
    height: 2px;
  }
  .src-card.primary::before { background: var(--teal); }
  .src-card.secondary::before { background: var(--blue); }
  .src-card-label {
    font-family: var(--font-mono);
    font-size: 9px;
    letter-spacing: 0.13em;
    text-transform: uppercase;
    color: var(--muted);
    margin-bottom: 6px;
  }
  .src-card-name {
    font-weight: 700;
    font-size: 13px;
    color: var(--white);
    margin-bottom: 8px;
  }
  .src-card-db {
    font-family: var(--font-mono);
    font-weight: 700;
    font-size: 20px;
    line-height: 1;
    margin-bottom: 4px;
  }
  .src-card.primary .src-card-db { color: var(--teal); }
  .src-card.secondary .src-card-db { color: var(--blue); }
  .src-card-freq {
    font-family: var(--font-mono);
    font-size: 10px;
    color: var(--muted);
    margin-bottom: 8px;
  }
  .src-card-note { font-size: 12px; color: var(--steel); line-height: 1.5; }

  /* ── WATER PATHWAY SVG DIAGRAM ── */
  .diagram-box {
    background: var(--panel);
    border: 1px solid var(--border);
    border-radius: var(--radius);
    padding: 24px;
    margin: 16px 0;
    overflow-x: auto;
  }
  .diagram-box svg { display: block; margin: 0 auto; max-width: 100%; }

  /* ── NOISE BUDGET ── */
  .budget-row {
    display: grid;
    grid-template-columns: repeat(4, 1fr);
    gap: 10px;
    margin: 16px 0;
  }
  @media (max-width: 600px) { .budget-row { grid-template-columns: 1fr 1fr; } }
  .bud-cell {
    background: var(--panel);
    border: 1px solid var(--border);
    border-radius: var(--radius);
    padding: 14px 16px;
    text-align: center;
  }
  .bud-label {
    font-family: var(--font-mono);
    font-size: 9px;
    letter-spacing: 0.12em;
    text-transform: uppercase;
    color: var(--muted);
    margin-bottom: 6px;
  }
  .bud-val {
    font-family: var(--font-mono);
    font-size: 26px;
    font-weight: 700;
    line-height: 1;
  }
  .bud-val.src  { color: var(--red); }
  .bud-val.need { color: var(--warn); }
  .bud-val.day  { color: var(--green); }
  .bud-val.ngt  { color: var(--blue); }
  .bud-unit {
    font-family: var(--font-mono);
    font-size: 10px;
    color: var(--muted);
    margin-top: 4px;
  }

  /* ── FREQUENCY SPECTRUM BAR ── */
  .spectrum-wrap {
    background: var(--panel);
    border: 1px solid var(--border);
    border-radius: var(--radius);
    padding: 20px 24px;
    margin: 16px 0;
  }
  .spec-title {
    font-family: var(--font-mono);
    font-size: 9.5px;
    letter-spacing: 0.13em;
    text-transform: uppercase;
    color: var(--muted);
    margin-bottom: 16px;
  }
  .freq-bars { display: flex; gap: 6px; align-items: flex-end; height: 80px; }
  .freq-bar-wrap { display: flex; flex-direction: column; align-items: center; flex: 1; gap: 4px; }
  .freq-bar {
    width: 100%;
    border-radius: 2px 2px 0 0;
    transition: opacity 0.2s;
  }
  .freq-label {
    font-family: var(--font-mono);
    font-size: 9px;
    color: var(--muted);
    text-align: center;
    white-space: nowrap;
  }
  .freq-legend {
    display: flex;
    gap: 20px;
    margin-top: 12px;
    flex-wrap: wrap;
  }
  .freq-legend-item {
    display: flex;
    align-items: center;
    gap: 6px;
    font-size: 11px;
    color: var(--steel);
  }
  .freq-swatch {
    width: 12px; height: 12px;
    border-radius: 2px;
    flex-shrink: 0;
  }

  /* ── TECHNIQUE ACCORDION ── */
  .tech-list { display: flex; flex-direction: column; gap: 12px; margin-top: 4px; }
  .tech {
    background: var(--panel);
    border: 1px solid var(--border);
    border-radius: var(--radius);
    overflow: hidden;
  }
  .tech-hdr {
    display: grid;
    grid-template-columns: 36px 1fr auto;
    align-items: center;
    gap: 16px;
    padding: 16px 20px;
    cursor: pointer;
    user-select: none;
    transition: background 0.15s;
  }
  .tech-hdr:hover { background: var(--panel-mid); }
  .tech.open .tech-hdr { background: var(--panel-mid); border-bottom: 1px solid var(--border); }
  .tech-num {
    font-family: var(--font-mono);
    font-size: 16px;
    font-weight: 700;
    color: var(--teal);
    opacity: 0.5;
    line-height: 1;
  }
  .tech-meta {}
  .tech-cat {
    font-family: var(--font-mono);
    font-size: 9px;
    letter-spacing: 0.13em;
    text-transform: uppercase;
    color: var(--muted);
    margin-bottom: 2px;
  }
  .tech-name {
    font-weight: 700;
    font-size: 14px;
    color: var(--white);
  }
  .tech-right { display: flex; align-items: center; gap: 8px; flex-shrink: 0; }
  .badge {
    font-family: var(--font-mono);
    font-size: 11.5px;
    font-weight: 700;
    padding: 3px 10px;
    border-radius: 3px;
    white-space: nowrap;
  }
  .b-hi  { background: var(--green-bg); color: var(--green); border: 1px solid rgba(34,181,90,0.3); }
  .b-mid { background: var(--warn-bg);  color: var(--warn);  border: 1px solid rgba(212,162,23,0.3); }
  .b-sup { background: var(--blue-glow); color: var(--blue); border: 1px solid rgba(77,143,212,0.3); }

  .chev {
    width: 22px; height: 22px;
    border: 1px solid var(--border);
    border-radius: 3px;
    display: flex; align-items: center; justify-content: center;
    font-size: 12px; color: var(--muted);
    transition: transform 0.2s, color 0.2s;
  }
  .tech.open .chev { transform: rotate(180deg); color: var(--teal); }

  .tech-body {
    display: none;
    padding: 0 20px 20px 72px;
  }
  .tech.open .tech-body { display: block; }

  .tech-body p {
    font-size: 13.5px;
    color: var(--steel-light);
    margin-bottom: 10px;
    line-height: 1.7;
  }
  .tech-body p:last-child { margin-bottom: 0; }

  .chips {
    display: flex; gap: 7px; flex-wrap: wrap;
    margin: 12px 0;
  }
  .chip {
    font-family: var(--font-mono);
    font-size: 11px;
    background: var(--panel-edge);
    border: 1px solid var(--border-light);
    border-radius: 3px;
    padding: 3px 9px;
    color: var(--steel-light);
  }
  .chip strong { color: var(--teal); }

  /* ── COMPARISON TABLE ── */
  .matrix {
    width: 100%;
    border-collapse: collapse;
    font-size: 13px;
    margin: 12px 0;
  }
  .matrix th {
    font-family: var(--font-mono);
    font-size: 9.5px;
    letter-spacing: 0.1em;
    text-transform: uppercase;
    color: var(--muted);
    text-align: left;
    padding: 10px 14px;
    background: var(--panel-mid);
    border-bottom: 1px solid var(--border);
  }
  .matrix td {
    padding: 10px 14px;
    border-bottom: 1px solid var(--border);
    color: var(--steel-light);
    vertical-align: top;
    line-height: 1.55;
  }
  .matrix tr:last-child td { border-bottom: none; }
  .matrix tr:hover td { background: var(--panel-mid); }
  .mono { font-family: var(--font-mono); font-size: 12px; }
  .s-mand { color: var(--green); font-weight: 700; font-family: var(--font-mono); font-size: 11px; }
  .s-rec  { color: var(--warn);  font-weight: 700; font-family: var(--font-mono); font-size: 11px; }
  .s-cond { color: var(--blue);  font-weight: 700; font-family: var(--font-mono); font-size: 11px; }

  /* ── INFO / WARN BOXES ── */
  .info-box, .warn-box {
    border-radius: var(--radius);
    padding: 15px 20px;
    margin: 18px 0;
    font-size: 13px;
    color: var(--steel-light);
    line-height: 1.65;
  }
  .info-box { background: var(--teal-faint); border: 1px solid rgba(0,194,212,0.2); border-left: 4px solid var(--teal); }
  .warn-box { background: var(--warn-bg); border: 1px solid rgba(212,162,23,0.25); border-left: 4px solid var(--warn); }
  .info-box strong { color: var(--teal); }
  .warn-box strong { color: var(--warn); }

  /* ── MONITORING STEPS ── */
  .steps { display: flex; flex-direction: column; }
  .step { display: grid; grid-template-columns: 48px 1fr; gap: 16px; position: relative; }
  .step:not(:last-child)::after {
    content: '';
    position: absolute;
    left: 23px; top: 44px; bottom: 0;
    width: 2px; background: var(--border);
  }
  .step-num {
    width: 44px; height: 44px;
    background: var(--panel-edge);
    border: 1px solid var(--border);
    border-radius: 50%;
    display: flex; align-items: center; justify-content: center;
    font-family: var(--font-mono);
    font-size: 15px; font-weight: 700;
    color: var(--teal);
    flex-shrink: 0; z-index: 1;
  }
  .step-body { padding: 8px 0 28px; }
  .step-title { font-weight: 700; font-size: 14px; color: var(--white); margin-bottom: 5px; }
  .step-desc { font-size: 13px; color: var(--steel); line-height: 1.65; }

  /* ── CHECKLIST ── */
  .cklist { list-style: none; display: flex; flex-direction: column; gap: 8px; margin: 14px 0; }
  .cklist li {
    display: grid; grid-template-columns: 22px 1fr; gap: 8px;
    font-size: 13.5px; color: var(--steel-light); align-items: start;
  }
  .ck {
    width: 18px; height: 18px;
    border: 1.5px solid var(--border); border-radius: 3px;
    background: var(--panel-edge);
    margin-top: 2px; flex-shrink: 0;
    display: flex; align-items: center; justify-content: center;
    cursor: pointer;
    transition: background 0.15s, border-color 0.15s;
  }
  .ck.on { background: var(--green); border-color: var(--green); }
  .ck.on::after { content: '✓'; font-size: 11px; color: #fff; font-weight: 900; }

  /* ── SPLITTER VISUAL ── */
  .layer-vis {
    display: flex; flex-direction: column; gap: 6px;
    margin: 14px 0;
  }
  .layer-row {
    display: grid; grid-template-columns: 140px 1fr 80px;
    align-items: center; gap: 12px;
  }
  .layer-label {
    font-family: var(--font-mono); font-size: 10px;
    letter-spacing: 0.1em; text-transform: uppercase;
    color: var(--muted); text-align: right;
  }
  .layer-bar {
    height: 22px; border-radius: 3px;
    position: relative; overflow: hidden;
  }
  .layer-bar-fill {
    position: absolute; inset: 0;
    display: flex; align-items: center; padding: 0 8px;
    font-family: var(--font-mono); font-size: 10px;
    font-weight: 700; color: rgba(255,255,255,0.85);
  }
  .layer-db {
    font-family: var(--font-mono); font-size: 11px;
    font-weight: 700; text-align: right;
  }

  /* ── FOOTER ── */
  .foot {
    margin-top: 60px; padding-top: 22px;
    border-top: 1px solid var(--border);
    display: flex; justify-content: space-between; flex-wrap: wrap; gap: 10px;
    font-family: var(--font-mono); font-size: 9.5px;
    color: var(--muted); letter-spacing: 0.08em;
  }
  .foot-brand {
    display: inline-flex;
    align-items: center;
    gap: 20px;
  }
  .foot-brand .logomark {
    margin-right: 14px;
  }
  .logomark {
    display: block;
    filter:
      drop-shadow(0 0 2px rgba(255,255,255,.9))
      drop-shadow(0 0 5px rgba(255,255,255,.55))
      drop-shadow(0 0 10px rgba(255,255,255,.3))
      drop-shadow(0 0 18px rgba(255,199,44,.18));
  }
</style>
</head>
<body>
<div class="wrap">

  <!-- ── HERO ── -->
  <header class="hero">
    <div class="hero-eyebrow">The FixOurStreets216 Project · Industrial Hyperscale Data Centers · Fenceline Noise Compliance</div>
    <h1>Cooling Tower<br><em>Water Splash Noise</em><br>Minimization Guide</h1>
    <p class="hero-sub">
      Source-targeted design and operational controls to suppress water splash, basin impact, and distribution-fall noise from hyperscale cooling tower arrays — keeping all pathways below the City of Cleveland fenceline threshold around the clock.
    </p>
    <div class="hero-kpis">
      <div class="hero-kpi">
        <span class="kpi-label">Governing Code</span>
        <span class="kpi-val">COC §605.10</span>
      </div>
      <div class="hero-kpi">
        <span class="kpi-label">Day Limit (7 am – 10 pm)</span>
        <span class="kpi-val">65 dBA</span>
      </div>
      <div class="hero-kpi">
        <span class="kpi-label">Night Limit (10 pm – 7 am)</span>
        <span class="kpi-val">55 dBA</span>
      </div>
      <div class="hero-kpi">
        <span class="kpi-label">Measured At</span>
        <span class="kpi-val">Property Line</span>
      </div>
      <div class="hero-kpi">
        <span class="kpi-label">Scale</span>
        <span class="kpi-val">A-weighted Leq</span>
      </div>
    </div>
  </header>

  <!-- ── CODE CONTEXT ── -->
  <div class="code-strip">
    <div class="code-cell">
      <div class="code-cell-label">Code Authority</div>
      <div class="code-cell-val">§605.10</div>
      <div class="code-cell-note">Prohibits sound of character, intensity, or duration detrimental to health or peace of neighboring inhabitants — enforced at receiving property line</div>
    </div>
    <div class="code-cell">
      <div class="code-cell-label">Residential / Mixed Fenceline</div>
      <div class="code-cell-val">65 / 55</div>
      <div class="code-cell-note">dBA day / night. Ohio municipal practice; A-weighted equivalent continuous level (Leq) measured 1.2 m above grade at nearest receptor</div>
    </div>
    <div class="code-cell">
      <div class="code-cell-label">Hyperscale Ops Reality</div>
      <div class="code-cell-val">24 / 7</div>
      <div class="code-cell-note">Cooling towers run continuously — the night limit of 55 dBA is the binding design target; violations accrue as separate daily offenses under §605.10</div>
    </div>
  </div>

  <div class="warn-box">
    <strong>⚠ Critical Design Consideration:</strong> Cooling towers at hyperscale data centers can emit <strong>up to 70 dBA within 400 feet</strong> of unmitigated units. With facilities requiring 10 or more towers operating simultaneously, aggregate noise levels compound significantly. Water splash noise peaks in the <strong>1,000–4,000 Hz octave bands</strong> — the frequency range human hearing is most sensitive to — making it a disproportionate driver of community complaints relative to its dBA level.
  </div>

  <!-- ── NOISE SOURCE ANATOMY ── -->
  <div class="sec">Water Splash Noise Sources — Cooling Tower Pathway</div>

  <div class="source-grid">
    <div class="src-card primary">
      <div class="src-card-label">Source #1 — Dominant</div>
      <div class="src-card-name">Basin / Cold-Water Impact</div>
      <div class="src-card-db">80 dB(A)</div>
      <div class="src-card-freq">Peak: 1,000–4,000 Hz</div>
      <div class="src-card-note">Water falling from fill media into the cold-water collection basin is the primary splash noise generator. Fall height and flow rate directly set amplitude. Counterflow geometry maximizes fall energy; crossflow is inherently quieter.</div>
    </div>
    <div class="src-card primary">
      <div class="src-card-label">Source #2 — Major</div>
      <div class="src-card-name">Fill Media Cascade</div>
      <div class="src-card-db">70–78 dB(A)</div>
      <div class="src-card-freq">Mid: 500–2,000 Hz</div>
      <div class="src-card-note">Water breaking up and cascading over fill bars or film sheets produces continuous broadband mid-frequency noise. Splash-fill bars generate more impact noise per unit than film fill due to droplet re-formation cycles.</div>
    </div>
    <div class="src-card primary">
      <div class="src-card-label">Source #3 — Major</div>
      <div class="src-card-name">Hot-Water Distribution Nozzles</div>
      <div class="src-card-db">68–76 dB(A)</div>
      <div class="src-card-freq">High: 2,000–8,000 Hz</div>
      <div class="src-card-note">Pressurized spray nozzles or gravity-flow distribution basins produce high-frequency hiss and splash as water jets break up under flow. Nozzle condition, orifice size, and system pressure all affect this source level.</div>
    </div>
    <div class="src-card secondary">
      <div class="src-card-label">Source #4 — Secondary</div>
      <div class="src-card-name">Drift Eliminator Droplet Impact</div>
      <div class="src-card-db">62–70 dB(A)</div>
      <div class="src-card-freq">High: 2,000–8,000 Hz</div>
      <div class="src-card-note">Water droplets captured by drift eliminators coalesce and fall back to the basin, producing secondary impact events. Poor eliminator condition accelerates droplet loss and worsens this source.</div>
    </div>
    <div class="src-card secondary">
      <div class="src-card-label">Source #5 — Secondary</div>
      <div class="src-card-name">Air Inlet Splash Blowout</div>
      <div class="src-card-db">60–68 dB(A)</div>
      <div class="src-card-freq">Broadband: 250–4,000 Hz</div>
      <div class="src-card-note">Air drawn through the inlet louvers entrains water droplets from the fill zone, producing splash and impact noise that radiates directly outward at grade level — the dominant lateral noise path to the fenceline.</div>
    </div>
    <div class="src-card secondary">
      <div class="src-card-label">Source #6 — Secondary</div>
      <div class="src-card-name">Basin Resonance &amp; Slosh</div>
      <div class="src-card-db">55–65 dB(A)</div>
      <div class="src-card-freq">Low-mid: 63–500 Hz</div>
      <div class="src-card-note">The cold-water basin acts as an acoustic cavity, amplifying low-frequency water noise through resonance modes and water surface oscillation driven by pump discharge pulses and falling-water momentum.</div>
    </div>
  </div>

  <!-- ── WATER PATH DIAGRAM ── -->
  <div class="sec">Water &amp; Noise Propagation Pathway</div>

  <div class="diagram-box">
    <svg width="940" height="280" viewBox="0 0 940 280" xmlns="http://www.w3.org/2000/svg" style="max-width:100%;height:auto;">
      <defs>
        <marker id="wa" markerWidth="7" markerHeight="5" refX="7" refY="2.5" orient="auto">
          <polygon points="0 0,7 2.5,0 5" fill="#50616e"/>
        </marker>
        <marker id="wt" markerWidth="7" markerHeight="5" refX="7" refY="2.5" orient="auto">
          <polygon points="0 0,7 2.5,0 5" fill="#00c2d4"/>
        </marker>
        <marker id="wn" markerWidth="7" markerHeight="5" refX="7" refY="2.5" orient="auto">
          <polygon points="0 0,7 2.5,0 5" fill="#d4a217"/>
        </marker>
      </defs>

      <!-- TOWER BODY -->
      <rect x="200" y="30" width="460" height="220" rx="4" fill="#111418" stroke="#242d3a" stroke-width="1.5"/>
      <text x="430" y="50" text-anchor="middle" fill="#50616e" font-family="JetBrains Mono,monospace" font-size="9" letter-spacing="0.12em">COOLING TOWER</text>

      <!-- Hot water basin top -->
      <rect x="220" y="55" width="420" height="18" rx="2" fill="#1c2330" stroke="#242d3a" stroke-width="1"/>
      <text x="430" y="68" text-anchor="middle" fill="#7a90a8" font-family="JetBrains Mono,monospace" font-size="8">HOT WATER DISTRIBUTION BASIN</text>

      <!-- Nozzle spray arrows down -->
      <line x1="300" y1="73" x2="300" y2="95" stroke="#4d8fd4" stroke-width="1.5" stroke-dasharray="3,2" marker-end="url(#wa)"/>
      <line x1="360" y1="73" x2="360" y2="95" stroke="#4d8fd4" stroke-width="1.5" stroke-dasharray="3,2" marker-end="url(#wa)"/>
      <line x1="420" y1="73" x2="420" y2="95" stroke="#4d8fd4" stroke-width="1.5" stroke-dasharray="3,2" marker-end="url(#wa)"/>
      <line x1="480" y1="73" x2="480" y2="95" stroke="#4d8fd4" stroke-width="1.5" stroke-dasharray="3,2" marker-end="url(#wa)"/>
      <line x1="540" y1="73" x2="540" y2="95" stroke="#4d8fd4" stroke-width="1.5" stroke-dasharray="3,2" marker-end="url(#wa)"/>

      <!-- Nozzle noise label -->
      <text x="590" y="85" fill="#4d8fd4" font-family="JetBrains Mono,monospace" font-size="8">③ Nozzle Spray</text>
      <text x="590" y="95" fill="#4d8fd4" font-family="JetBrains Mono,monospace" font-size="8">68–76 dB(A)</text>

      <!-- Fill media zone -->
      <rect x="220" y="95" width="420" height="70" rx="2" fill="#161b22" stroke="#242d3a" stroke-width="1"/>
      <text x="430" y="115" text-anchor="middle" fill="#50616e" font-family="JetBrains Mono,monospace" font-size="8">FILL MEDIA (SPLASH BARS / FILM FILL)</text>
      <!-- Fill bar lines -->
      <line x1="230" y1="120" x2="630" y2="120" stroke="#2e3a4a" stroke-width="1"/>
      <line x1="230" y1="130" x2="630" y2="130" stroke="#2e3a4a" stroke-width="1"/>
      <line x1="230" y1="140" x2="630" y2="140" stroke="#2e3a4a" stroke-width="1"/>
      <line x1="230" y1="150" x2="630" y2="150" stroke="#2e3a4a" stroke-width="1"/>
      <text x="430" y="162" text-anchor="middle" fill="#4d8fd4" font-family="JetBrains Mono,monospace" font-size="8">② Fill Cascade 70–78 dB(A)</text>

      <!-- Drift eliminators -->
      <rect x="220" y="167" width="420" height="16" rx="2" fill="#1c2330" stroke="#242d3a" stroke-width="1"/>
      <text x="430" y="179" text-anchor="middle" fill="#50616e" font-family="JetBrains Mono,monospace" font-size="8">DRIFT ELIMINATORS  ④ 62–70 dB(A)</text>

      <!-- Fall zone arrows - water falling to basin -->
      <line x1="290" y1="183" x2="290" y2="218" stroke="#00c2d4" stroke-width="2" marker-end="url(#wt)"/>
      <line x1="350" y1="183" x2="350" y2="218" stroke="#00c2d4" stroke-width="2" marker-end="url(#wt)"/>
      <line x1="430" y1="183" x2="430" y2="218" stroke="#00c2d4" stroke-width="2" marker-end="url(#wt)"/>
      <line x1="510" y1="183" x2="510" y2="218" stroke="#00c2d4" stroke-width="2" marker-end="url(#wt)"/>
      <line x1="570" y1="183" x2="570" y2="218" stroke="#00c2d4" stroke-width="2" marker-end="url(#wt)"/>

      <!-- Basin -->
      <rect x="220" y="220" width="420" height="22" rx="2" fill="#00c2d4" fill-opacity="0.15" stroke="#00c2d4" stroke-width="1.5"/>
      <text x="430" y="235" text-anchor="middle" fill="#00c2d4" font-family="JetBrains Mono,monospace" font-size="8" font-weight="700">① COLD WATER BASIN — 80 dB(A) IMPACT NOISE PEAK</text>

      <!-- Air inlet louver left -->
      <rect x="200" y="95" width="20" height="170" rx="0" fill="#1c2330" stroke="#00c2d4" stroke-width="1.5"/>
      <text x="210" y="190" text-anchor="middle" fill="#50616e" font-family="JetBrains Mono,monospace" font-size="7" transform="rotate(-90,210,190)">INLET LOUVER</text>

      <!-- Air inlet louver right -->
      <rect x="640" y="95" width="20" height="170" rx="0" fill="#1c2330" stroke="#00c2d4" stroke-width="1.5"/>
      <text x="650" y="110" text-anchor="middle" fill="#50616e" font-family="JetBrains Mono,monospace" font-size="7" transform="rotate(90,650,110)">INLET LOUVER</text>

      <!-- Fan on top -->
      <rect x="340" y="15" width="180" height="18" rx="3" fill="#1c2330" stroke="#242d3a" stroke-width="1.5"/>
      <text x="430" y="27" text-anchor="middle" fill="#7a90a8" font-family="JetBrains Mono,monospace" font-size="8">FAN DISCHARGE</text>

      <!-- Noise path arrows: out from inlet louvers toward fenceline -->
      <!-- Left noise path -->
      <line x1="200" y1="180" x2="130" y2="180" stroke="#d4a217" stroke-width="2" stroke-dasharray="5,3" marker-end="url(#wn)"/>
      <line x1="130" y1="180" x2="50" y2="180" stroke="#d4a217" stroke-width="2" stroke-dasharray="5,3" marker-end="url(#wn)"/>
      <text x="125" y="168" text-anchor="middle" fill="#d4a217" font-family="JetBrains Mono,monospace" font-size="8">⑤ Inlet</text>
      <text x="125" y="178" text-anchor="middle" fill="#d4a217" font-family="JetBrains Mono,monospace" font-size="8">Splash-out</text>

      <!-- Right noise path -->
      <line x1="660" y1="180" x2="750" y2="180" stroke="#d4a217" stroke-width="2" stroke-dasharray="5,3" marker-end="url(#wn)"/>
      <line x1="750" y1="180" x2="830" y2="180" stroke="#d4a217" stroke-width="2" stroke-dasharray="5,3" marker-end="url(#wn)"/>

      <!-- Basin noise radiates outward -->
      <line x1="430" y1="242" x2="430" y2="270" stroke="#00c2d4" stroke-width="1.5" stroke-dasharray="4,3" marker-end="url(#wt)"/>

      <!-- Fenceline markers -->
      <line x1="30" y1="10" x2="30" y2="270" stroke="#d4a217" stroke-width="2" stroke-dasharray="6,4"/>
      <text x="33" y="22" fill="#d4a217" font-family="JetBrains Mono,monospace" font-size="8" font-weight="700">FENCELINE</text>
      <text x="33" y="33" fill="#d4a217" font-family="JetBrains Mono,monospace" font-size="8">≤65 dBA</text>
      <text x="33" y="44" fill="#d4a217" font-family="JetBrains Mono,monospace" font-size="8">≤55 night</text>

      <line x1="910" y1="10" x2="910" y2="270" stroke="#d4a217" stroke-width="2" stroke-dasharray="6,4"/>
      <text x="875" y="22" fill="#d4a217" font-family="JetBrains Mono,monospace" font-size="8" font-weight="700">FENCELINE</text>

      <!-- Bottom label -->
      <text x="470" y="275" text-anchor="middle" fill="#50616e" font-family="JetBrains Mono,monospace" font-size="8">Water splash noise radiates through inlet louvers and basin perimeter → fenceline (-6 dB per doubling of distance)</text>
    </svg>
  </div>

  <!-- ── FREQUENCY SPECTRUM ── -->
  <div class="sec">Water Splash Noise Frequency Signature</div>

  <div class="spectrum-wrap">
    <div class="spec-title">Relative Sound Pressure Level by Octave Band — Cooling Tower Water Splash</div>
    <div class="freq-bars">
      <!-- 63 Hz: low-mid basin resonance ~40% -->
      <div class="freq-bar-wrap">
        <div class="freq-bar" style="height:32%;background:rgba(77,143,212,0.6);"></div>
        <div class="freq-label">63 Hz</div>
      </div>
      <!-- 125 Hz: ~50% -->
      <div class="freq-bar-wrap">
        <div class="freq-bar" style="height:48%;background:rgba(77,143,212,0.65);"></div>
        <div class="freq-label">125 Hz</div>
      </div>
      <!-- 250 Hz: ~58% -->
      <div class="freq-bar-wrap">
        <div class="freq-bar" style="height:58%;background:rgba(0,194,212,0.6);"></div>
        <div class="freq-label">250 Hz</div>
      </div>
      <!-- 500 Hz: ~72% -->
      <div class="freq-bar-wrap">
        <div class="freq-bar" style="height:72%;background:rgba(0,194,212,0.75);"></div>
        <div class="freq-label">500 Hz</div>
      </div>
      <!-- 1k Hz: ~90% -->
      <div class="freq-bar-wrap">
        <div class="freq-bar" style="height:90%;background:rgba(0,194,212,1);"></div>
        <div class="freq-label">1 kHz</div>
      </div>
      <!-- 2k Hz: ~100% PEAK -->
      <div class="freq-bar-wrap">
        <div class="freq-bar" style="height:100%;background:var(--teal);"></div>
        <div class="freq-label">2 kHz</div>
      </div>
      <!-- 4k Hz: ~100% PEAK -->
      <div class="freq-bar-wrap">
        <div class="freq-bar" style="height:100%;background:var(--teal);"></div>
        <div class="freq-label">4 kHz</div>
      </div>
      <!-- 8k Hz: ~72% -->
      <div class="freq-bar-wrap">
        <div class="freq-bar" style="height:72%;background:rgba(212,162,23,0.8);"></div>
        <div class="freq-label">8 kHz</div>
      </div>
    </div>
    <div class="freq-legend">
      <div class="freq-legend-item"><div class="freq-swatch" style="background:rgba(77,143,212,0.7);"></div>Basin resonance (low-mid)</div>
      <div class="freq-legend-item"><div class="freq-swatch" style="background:rgba(0,194,212,0.8);"></div>Fill cascade + impact (mid)</div>
      <div class="freq-legend-item"><div class="freq-swatch" style="background:var(--teal);"></div>Peak splash impact (1–4 kHz)</div>
      <div class="freq-legend-item"><div class="freq-swatch" style="background:rgba(212,162,23,0.8);"></div>Nozzle / fine spray (high)</div>
    </div>
    <div style="margin-top:12px;font-size:12px;color:var(--muted);">Water splash peaks at 1–4 kHz — the most A-weighted, human-audible range. This makes splash noise particularly annoying relative to fan low-frequency hum even at lower absolute dB levels. A-weighting adds up to +4 dB penalty at 1–4 kHz vs. flat measurement.</div>
  </div>

  <!-- ── NOISE BUDGET ── -->
  <div class="sec">Fenceline Noise Budget</div>

  <div class="budget-row">
    <div class="bud-cell">
      <div class="bud-label">Unmitigated Source</div>
      <div class="bud-val src">80</div>
      <div class="bud-unit">dB(A) at basin @ 3 ft</div>
    </div>
    <div class="bud-cell">
      <div class="bud-label">Required IL (near site)</div>
      <div class="bud-val need">15–25+</div>
      <div class="bud-unit">dB combined control needed</div>
    </div>
    <div class="bud-cell">
      <div class="bud-label">Day Fenceline Target</div>
      <div class="bud-val day">≤ 65</div>
      <div class="bud-unit">dBA — 7 am to 10 pm</div>
    </div>
    <div class="bud-cell">
      <div class="bud-label">Night Fenceline Target</div>
      <div class="bud-val ngt">≤ 55</div>
      <div class="bud-unit">dBA — 10 pm to 7 am</div>
    </div>
  </div>

  <div class="info-box">
    <strong>Aggregation Effect:</strong> A hyperscale campus with 12 cooling towers each emitting 70 dBA at 50 ft combines to approximately <strong>81 dBA</strong> at the same point (10 log₁₀(12) ≈ +10.8 dB). Every mitigation decision must be evaluated at the array level, not per-tower. The night limit of 55 dBA becomes the binding design constraint when towers run 24/7.
  </div>

  <!-- ── ATTENUATION LAYER VISUALIZATION ── -->
  <div class="sec">Cumulative Attenuation Layers — Water Splash Path</div>

  <div class="layer-vis">
    <div class="layer-row">
      <div class="layer-label">Unmitigated Source</div>
      <div class="layer-bar" style="background:var(--red-bg);border:1px solid var(--red);">
        <div class="layer-bar-fill" style="color:var(--red);">80 dB(A) @ basin</div>
      </div>
      <div class="layer-db" style="color:var(--red);">80 dB</div>
    </div>
    <div class="layer-row">
      <div class="layer-label">Film Fill Upgrade</div>
      <div class="layer-bar" style="background:var(--teal-faint);border:1px solid var(--teal-dim);width:95%;">
        <div class="layer-bar-fill">Crossflow film fill vs. splash bars → −3 to −5 dB</div>
      </div>
      <div class="layer-db" style="color:var(--teal);">75 dB</div>
    </div>
    <div class="layer-row">
      <div class="layer-label">Basin Splash Mats</div>
      <div class="layer-bar" style="background:var(--teal-faint);border:1px solid var(--teal-dim);width:88%;">
        <div class="layer-bar-fill">Floating attenuation mat (4-layer) → −7 to −9 dB</div>
      </div>
      <div class="layer-db" style="color:var(--teal);">67 dB</div>
    </div>
    <div class="layer-row">
      <div class="layer-label">Inlet Louver Attenuators</div>
      <div class="layer-bar" style="background:var(--teal-faint);border:1px solid var(--teal-dim);width:80%;">
        <div class="layer-bar-fill">Acoustic inlet louvers → −5 to −10 dB</div>
      </div>
      <div class="layer-db" style="color:var(--teal);">60 dB</div>
    </div>
    <div class="layer-row">
      <div class="layer-label">Acoustic Barrier Wall</div>
      <div class="layer-bar" style="background:var(--teal-faint);border:1px solid var(--teal-dim);width:72%;">
        <div class="layer-bar-fill">Perimeter barrier (STC-30) → −8 to −15 dB</div>
      </div>
      <div class="layer-db" style="color:var(--teal);">54 dB</div>
    </div>
    <div class="layer-row">
      <div class="layer-label">Distance Attenuation</div>
      <div class="layer-bar" style="background:var(--green-bg);border:1px solid var(--green);width:64%;">
        <div class="layer-bar-fill" style="color:var(--green);">Inverse square: −6 dB per distance doubling</div>
      </div>
      <div class="layer-db" style="color:var(--green);">&lt;55 dB</div>
    </div>
  </div>

  <!-- ── MITIGATION TECHNIQUES ── -->
  <div class="sec">Water Splash Mitigation Techniques — Detail</div>

  <div class="tech-list">

    <!-- T1 -->
    <div class="tech open" id="T1">
      <div class="tech-hdr" onclick="tog('T1')">
        <div class="tech-num">01</div>
        <div class="tech-meta">
          <div class="tech-cat">Fill Media — Source Reduction</div>
          <div class="tech-name">Crossflow Film Fill vs. Splash-Bar Upgrade</div>
        </div>
        <div class="tech-right">
          <div class="badge b-hi">−3 to −5 dB</div>
          <div class="chev">▾</div>
        </div>
      </div>
      <div class="tech-body">
        <p>The fill media type is the first and most fundamental water splash noise decision, made at tower specification. Splash-bar fill (PVC or wood slat) works by breaking water into droplets that reform across multiple bar levels — each contact event radiates sound. Film fill (thin vertical sheets with sinusoidal or cross-corrugated pattern) causes water to flow as a thin film, dramatically reducing droplet impact events and the splash noise they generate.</p>
        <p>Crossflow towers with film fill are substantially quieter on the splash pathway than counterflow towers with splash fill. This is because crossflow geometry reduces the effective fall height to the basin and the film fill eliminates most droplet re-formation energy. SPX Cooling Technologies and other major manufacturers confirm that crossflow film fill towers produce lower water splash noise compared to conventional counterflow designs without additional noise attenuation.</p>
        <div class="chips">
          <div class="chip">Fill type: <strong>PVC cross-corrugated or sinusoidal film</strong></div>
          <div class="chip">Tower type: <strong>Crossflow preferred for noise</strong></div>
          <div class="chip">IL: <strong>3–5 dB vs. splash-bar baseline</strong></div>
          <div class="chip">Benefit: <strong>No additional capital; select at procurement</strong></div>
        </div>
        <p>For existing towers with splash-bar fill, replacement with film fill during a tower repack is feasible and provides permanent splash noise reduction — though the fill type must be compatible with water quality (film fill clogs more readily in dirty-water applications; use low-clog film fill variants with enhanced water treatment programs).</p>
      </div>
    </div>

    <!-- T2 -->
    <div class="tech" id="T2">
      <div class="tech-hdr" onclick="tog('T2')">
        <div class="tech-num">02</div>
        <div class="tech-meta">
          <div class="tech-cat">Basin — At-Source Splash Suppression</div>
          <div class="tech-name">Floating Basin Splash Attenuation Mats</div>
        </div>
        <div class="tech-right">
          <div class="badge b-hi">−7 to −9 dB</div>
          <div class="chev">▾</div>
        </div>
      </div>
      <div class="tech-body">
        <p>The cold-water collection basin is where water falling from the fill strikes the basin water surface, generating the dominant high-frequency impact noise. Floating attenuation mats (proprietary products such as Enka-Silence, or engineered floating grid systems) are placed on the basin water surface directly below the fill zone. They absorb the kinetic energy of falling droplets before they can create the acoustic pressure wave of direct water-surface impact.</p>
        <p>Independent testing on counterflow towers demonstrates that a single layer of matting reduces water noise by 3.5–4.0 dB(A). A second layer adds 2.5–3.0 dB(A), and a third and fourth layer each add approximately 1.0 dB(A), for a total of 7.5–9.0 dB(A) with four layers. This attenuation is concentrated in the 4,000–8,000 Hz octave bands — the most perceptually annoying range of the splash spectrum — producing a significant improvement in the character of the sound even where the overall A-weighted reduction appears modest.</p>
        <div class="chips">
          <div class="chip">Product: <strong>Enka-Silence 7020 or equivalent</strong></div>
          <div class="chip">Layers: <strong>4-layer config for max attenuation</strong></div>
          <div class="chip">IL (4-layer): <strong>7.5–9.0 dB(A) total</strong></div>
          <div class="chip">IL @ 4–8 kHz: <strong>7–8 dB octave band</strong></div>
          <div class="chip">Install: <strong>Floats on basin surface; minimal downtime</strong></div>
        </div>
        <p>The mat must float freely on the basin water surface and cover the complete footprint below the fill zone. Mats must be compatible with cooling water chemistry (inhibitors, biocides) and the operating temperature range. Inspect quarterly for fouling, damage, or displacement; a partially displaced mat creates an unattenuated splash zone that negates the treatment.</p>
      </div>
    </div>

    <!-- T3 -->
    <div class="tech" id="T3">
      <div class="tech-hdr" onclick="tog('T3')">
        <div class="tech-num">03</div>
        <div class="tech-meta">
          <div class="tech-cat">Inlet — Lateral Splash Noise Path</div>
          <div class="tech-name">Acoustic Inlet Louvers &amp; Attenuator Sections</div>
        </div>
        <div class="tech-right">
          <div class="badge b-hi">−5 to −12 dB</div>
          <div class="chev">▾</div>
        </div>
      </div>
      <div class="tech-body">
        <p>The air inlet louvers on the tower sides define the direct acoustic path from the fill zone and basin to the surrounding community. Standard louvers are designed to prevent liquid splash-out and block direct sunlight — they are not acoustic attenuators. Replacing standard louvers with purpose-designed acoustic inlet attenuators intercepts the primary lateral noise radiation path without restricting airflow beyond the thermal performance tolerance of the tower.</p>
        <p>Acoustic inlet attenuators use a combination of angled baffles (forcing air direction changes) and mineral wool or acoustic foam infill on the baffles to both redirect and absorb sound. SPX Cooling Technologies recommends considering two stages of attenuators for maximum noise reduction — an inlet stage and, if necessary, a secondary inner stage — while carefully monitoring the pressure drop impact on thermal performance.</p>
        <div class="chips">
          <div class="chip">Design: <strong>Angled acoustic baffles + absorptive infill</strong></div>
          <div class="chip">IL: <strong>5–12 dB (frequency-dependent)</strong></div>
          <div class="chip">Stages: <strong>Two-stage for max reduction</strong></div>
          <div class="chip">Pressure drop: <strong>Must be verified vs. CT thermal spec</strong></div>
          <div class="chip">Material: <strong>PVC, FRP, or 304 SS for corrosion resistance</strong></div>
        </div>
        <p>Crucially, inlet attenuators must be installed at least 1 meter from the louver air inlet face to ensure cooling airflow is not restricted, per HACST acoustic engineering guidance. Closer installation risks creating turbulence that both reduces thermal capacity and increases aerodynamic noise — a double negative. Specify with the cooling tower OEM at procurement or coordinate with the attenuator manufacturer for retrofit sizing.</p>
      </div>
    </div>

    <!-- T4 -->
    <div class="tech" id="T4">
      <div class="tech-hdr" onclick="tog('T4')">
        <div class="tech-num">04</div>
        <div class="tech-meta">
          <div class="tech-cat">Drift — Airborne Droplet &amp; High-Freq Control</div>
          <div class="tech-name">High-Efficiency Drift Eliminators with Noise-Dampening Blade Profile</div>
        </div>
        <div class="tech-right">
          <div class="badge b-mid">−3 to −6 dB</div>
          <div class="chev">▾</div>
        </div>
      </div>
      <div class="tech-body">
        <p>Drift eliminators serve primarily to capture entrained water droplets before they exit the tower in the discharge airstream. A secondary acoustic function is available through blade profile design: specifically designed eliminator blades disrupt the airflow patterns that generate high-frequency aerodynamic noise at the eliminator face, while also reducing the droplet mass reaching the basin from re-coalescence fall events. Marley's XCEL drift eliminators, for example, limit drift losses to ≤ 0.001% of design flow rate while also offering acoustic profile options.</p>
        <p>High-performance drift eliminators also reduce splash-back events from the basin. When drift losses are higher, more droplets fall back through longer paths from the discharge zone, increasing their momentum and thus their basin-impact noise. Limiting drift directly reduces this secondary splash contribution.</p>
        <div class="chips">
          <div class="chip">Drift loss target: <strong>≤ 0.001% of design flow</strong></div>
          <div class="chip">Blade: <strong>Multi-pass sinusoidal or Z-type</strong></div>
          <div class="chip">IL: <strong>3–6 dB at high frequencies</strong></div>
          <div class="chip">Inspection: <strong>Annual — warped blades reduce effectiveness</strong></div>
        </div>
        <p>Inspect drift eliminators annually. Warped, blocked, or missing eliminator panels create bypass zones where high-velocity air entrains droplets directly. This not only violates drift control requirements but increases basin splash rates significantly in the affected flow zone.</p>
      </div>
    </div>

    <!-- T5 -->
    <div class="tech" id="T5">
      <div class="tech-hdr" onclick="tog('T5')">
        <div class="tech-num">05</div>
        <div class="tech-meta">
          <div class="tech-cat">Site — Perimeter Control</div>
          <div class="tech-name">Acoustic Barrier Wall System</div>
        </div>
        <div class="tech-right">
          <div class="badge b-hi">−8 to −25 dB</div>
          <div class="chev">▾</div>
        </div>
      </div>
      <div class="tech-body">
        <p>A perimeter acoustic barrier wall positioned between the cooling tower array and the property fenceline provides insertion loss for all noise radiating outward from the tower faces. Barriers are effective for the mid-to-high frequency range that dominates the splash spectrum (1–4 kHz) and can achieve up to 25 dB insertion loss in the acoustic shadow zone nearest the barrier. The shadow zone effectiveness falls off as receiver distance from the barrier increases and as frequency decreases.</p>
        <p>The barrier must be positioned with its top edge above the line of sight from the dominant noise source (basin water surface and fill zone) to the fenceline receptor. For cooling towers typically 20–40 ft tall, barrier heights of 15–25 ft are often required, which adds structural complexity. The wall face toward the cooling tower must be lined with sound-absorptive material (mineral wool-clad perforated metal) to prevent sound from reflecting back to other receptors or amplifying noise within the enclosure.</p>
        <div class="chips">
          <div class="chip">Barrier height: <strong>Above source-to-receptor line of sight</strong></div>
          <div class="chip">IL (shadow zone): <strong>up to 25 dB near barrier</strong></div>
          <div class="chip">IL @ 1 kHz: <strong>12–18 dB (mid-field)</strong></div>
          <div class="chip">IL @ 63 Hz: <strong>1–4 dB (low-freq limited)</strong></div>
          <div class="chip">Gap from CT louver: <strong>≥ 1 m to preserve airflow</strong></div>
          <div class="chip">Inner face: <strong>Absorptive, STC ≥ 30</strong></div>
        </div>
        <p>Full acoustic enclosures provide the highest attenuation but require forced ventilation design to maintain airflow through the enclosed tower. Enclosure design must integrate inlet and discharge pathways with their own acoustic treatment — simply boxing in a cooling tower without managing the airflow paths can catastrophically reduce thermal capacity. Engage both acoustic and mechanical engineers in any enclosure design.</p>
      </div>
    </div>

    <!-- T6 -->
    <div class="tech" id="T6">
      <div class="tech-hdr" onclick="tog('T6')">
        <div class="tech-num">06</div>
        <div class="tech-meta">
          <div class="tech-cat">Distribution — Nozzle &amp; Flow Noise</div>
          <div class="tech-name">Low-Pressure Distribution Nozzles &amp; Gravity-Flow Basin Conversion</div>
        </div>
        <div class="tech-right">
          <div class="badge b-mid">−3 to −7 dB</div>
          <div class="chev">▾</div>
        </div>
      </div>
      <div class="tech-body">
        <p>The hot-water distribution system — whether spray nozzles (counterflow) or a gravity-flow basin with metering orifices (crossflow) — determines the velocity and droplet size of water entering the fill zone. Higher nozzle pressure creates finer, higher-velocity spray that generates more high-frequency impact noise as it contacts the fill. Specifying large-orifice, low-pressure nozzles reduces spray velocity and produces larger droplets with less acoustic energy per impact event.</p>
        <p>For counterflow towers, conversion from pressure-spray nozzle systems to large-orifice gravity-drip nozzles (operating at 1–3 PSI instead of 5–15 PSI) reduces both high-frequency spray noise and distribution pump energy simultaneously. For crossflow towers, the gravity-flow hot water basin already inherently uses lower velocity distribution — maintaining clean orifices and adequate operating depth is the key maintenance item.</p>
        <div class="chips">
          <div class="chip">Nozzle pressure: <strong>1–3 PSI target (vs. 5–15 PSI)</strong></div>
          <div class="chip">Orifice size: <strong>Larger diameter for lower velocity</strong></div>
          <div class="chip">IL: <strong>3–7 dB at high frequencies (2–8 kHz)</strong></div>
          <div class="chip">Crossflow basin: <strong>Maintain clean orifices; bi-annual flush</strong></div>
        </div>
      </div>
    </div>

    <!-- T7 -->
    <div class="tech" id="T7">
      <div class="tech-hdr" onclick="tog('T7')">
        <div class="tech-num">07</div>
        <div class="tech-meta">
          <div class="tech-cat">Operations — Load Management</div>
          <div class="tech-name">Variable Frequency Drive Fan Speed Reduction (Night Mode)</div>
        </div>
        <div class="tech-right">
          <div class="badge b-mid">−3 to −10 dB</div>
          <div class="chev">▾</div>
        </div>
      </div>
      <div class="tech-body">
        <p>While VFD fan speed control primarily targets fan noise, it has an important secondary effect on water splash noise: reducing fan speed reduces the airflow velocity through the fill zone, which in turn reduces the water entrainment rate and turbulent splash within the fill. At night when the ambient temperature is lower, thermal performance requirements are often met at 60–80% fan speed, providing 3–6 dB of combined fan and secondary splash noise reduction.</p>
        <p>For facilities needing to hit the 55 dBA night limit, a documented Night Quiet Mode operating profile — reducing fan speed to the minimum needed to maintain cooling setpoint — can provide the margin between day-operation noise levels and nighttime compliance. Some facilities are engineered to allow cycling of individual towers at night (taking one or two offline while operating others at full speed) rather than running all towers at reduced speed.</p>
        <div class="chips">
          <div class="chip">VFD range: <strong>30–100% fan speed</strong></div>
          <div class="chip">Fan noise IL: <strong>−10 dB at 50% speed (cube law)</strong></div>
          <div class="chip">Secondary splash IL: <strong>−3 to −5 dB via reduced entrainment</strong></div>
          <div class="chip">Night mode: <strong>Minimum speed to maintain coolant setpoint</strong></div>
          <div class="chip">Document: <strong>Night Quiet Mode operating procedure required</strong></div>
        </div>
        <p>VFD control must be paired with thermal modeling to confirm that minimum acceptable fan speed still maintains coolant supply temperature within the data center's thermal envelope. Work with the mechanical engineer and IT cooling team to establish the operating setpoint curves before implementing a night quiet mode protocol.</p>
      </div>
    </div>

    <!-- T8 -->
    <div class="tech" id="T8">
      <div class="tech-hdr" onclick="tog('T8')">
        <div class="tech-num">08</div>
        <div class="tech-meta">
          <div class="tech-cat">Structural — Vibration &amp; Basin Resonance</div>
          <div class="tech-name">Vibration Isolation Mounts &amp; Basin Acoustic Damping</div>
        </div>
        <div class="tech-right">
          <div class="badge b-sup">−2 to −5 dB</div>
          <div class="chev">▾</div>
        </div>
      </div>
      <div class="tech-body">
        <p>The steel structure of a cooling tower transmits fan motor and pump vibrations throughout the assembly, re-radiating as structure-borne noise from casing panels and the basin walls. Neoprene pad or spring-type isolation mounts under the fan motor and pump base frames break this transmission path. For rooftop cooling tower installations, structural isolation between the tower base and the building structure is critical to prevent vibration transmission into the occupied facility below.</p>
        <p>Basin acoustic damping — adding mass-loaded vinyl or constrained-layer damping treatment to the interior faces of the cold-water basin walls — reduces the basin resonance modes that amplify low-frequency splash noise. The basin walls act as a resonant cavity; treating them with absorptive material reduces the Q of that resonance and lowers the radiation efficiency of the low-frequency basin noise component.</p>
        <div class="chips">
          <div class="chip">Isolator type: <strong>Neoprene pad or spring mount</strong></div>
          <div class="chip">Isolation efficiency: <strong>≥ 85% (≥ 8 dB reduction)</strong></div>
          <div class="chip">Basin treatment: <strong>Mass-loaded vinyl or CLD panels</strong></div>
          <div class="chip">IL: <strong>2–5 dB low-frequency basin resonance</strong></div>
        </div>
      </div>
    </div>

  </div>

  <!-- ── MATRIX ── -->
  <div class="sec">Mitigation Selection Matrix — Cleveland Fenceline Compliance</div>

  <table class="matrix">
    <thead>
      <tr>
        <th>Technique</th>
        <th>Noise Source Addressed</th>
        <th>Effective Freq.</th>
        <th class="mono">IL (dB)</th>
        <th>Application Timing</th>
        <th>Status</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Film Fill (Crossflow)</strong></td>
        <td>Fill cascade splash — mid-freq</td>
        <td>500 Hz – 2 kHz</td>
        <td class="mono">3–5</td>
        <td>Specify at tower procurement; or repack</td>
        <td><span class="s-mand">MANDATORY</span></td>
      </tr>
      <tr>
        <td><strong>Floating Basin Splash Mats (4-layer)</strong></td>
        <td>Basin water impact — high-freq peak</td>
        <td>1 kHz – 8 kHz</td>
        <td class="mono">7–9</td>
        <td>Install at commissioning; retrofit feasible</td>
        <td><span class="s-mand">MANDATORY</span></td>
      </tr>
      <tr>
        <td><strong>Acoustic Inlet Louver Attenuators</strong></td>
        <td>Lateral splash-out path — broadband</td>
        <td>250 Hz – 4 kHz</td>
        <td class="mono">5–12</td>
        <td>Specify at procurement or retrofit</td>
        <td><span class="s-mand">MANDATORY</span></td>
      </tr>
      <tr>
        <td><strong>High-Efficiency Drift Eliminators</strong></td>
        <td>Droplet impact + high-freq aero</td>
        <td>1 kHz – 8 kHz</td>
        <td class="mono">3–6</td>
        <td>Specify at procurement; annual inspect</td>
        <td><span class="s-mand">MANDATORY</span></td>
      </tr>
      <tr>
        <td><strong>Acoustic Barrier Wall (Perimeter)</strong></td>
        <td>All outward radiation paths</td>
        <td>500 Hz – 4 kHz</td>
        <td class="mono">8–25</td>
        <td>Design with tower siting; ≥ 1 m from louver</td>
        <td><span class="s-mand">MANDATORY (multi-tower)</span></td>
      </tr>
      <tr>
        <td><strong>Low-Pressure Distribution Nozzles</strong></td>
        <td>Nozzle spray — high-freq</td>
        <td>2 kHz – 8 kHz</td>
        <td class="mono">3–7</td>
        <td>Specify at procurement or nozzle retrofit</td>
        <td><span class="s-rec">RECOMMENDED</span></td>
      </tr>
      <tr>
        <td><strong>VFD Fan Speed (Night Quiet Mode)</strong></td>
        <td>Fan + secondary fill turbulence</td>
        <td>63 Hz – 2 kHz</td>
        <td class="mono">3–10</td>
        <td>Configure at commissioning; O&M protocol</td>
        <td><span class="s-rec">RECOMMENDED</span></td>
      </tr>
      <tr>
        <td><strong>Vibration Isolation + Basin Damping</strong></td>
        <td>Structure-borne + basin resonance</td>
        <td>63 Hz – 500 Hz</td>
        <td class="mono">2–5</td>
        <td>Specify at installation; treat at buildout</td>
        <td><span class="s-cond">SUPPLEMENTAL</span></td>
      </tr>
    </tbody>
  </table>

  <!-- ── MONITORING PROTOCOL ── -->
  <div class="sec">Fenceline Monitoring Protocol — Water Splash Sources</div>

  <div class="steps">
    <div class="step">
      <div class="step-num">1</div>
      <div class="step-body">
        <div class="step-title">Pre-Construction Ambient Survey</div>
        <div class="step-desc">Establish existing background noise at all property line receptor points over a minimum 72-hour continuous period, including full night cycles. Record in A-weighted Leq and in 1/3-octave bands (31.5 Hz – 8 kHz). The 1–4 kHz bands will serve as the critical design reference since water splash is dominated by these frequencies. Document with a licensed acoustical consultant using ANSI S1.4 Type 1 instrumentation.</div>
      </div>
    </div>
    <div class="step">
      <div class="step-num">2</div>
      <div class="step-body">
        <div class="step-title">ISO 9613-2 Propagation Modeling</div>
        <div class="step-desc">Model the full cooling tower array as distributed source surfaces (basin splash surface = area source; inlet louver faces = surface sources). Run at full flow, maximum ambient temperature (summer peak demand) and at minimum flow (winter overnight) — the latter defines the night compliance case. Confirm modeled fenceline Leq ≤ 60 dBA day / 50 dBA night for a minimum 5 dB compliance margin before construction.</div>
      </div>
    </div>
    <div class="step">
      <div class="step-num">3</div>
      <div class="step-body">
        <div class="step-title">Commissioning Verification — Splash Isolation Test</div>
        <div class="step-desc">Conduct fenceline A-weighted Leq measurements during phased commissioning: (a) fans only (water off) to isolate fan noise; (b) water flow only (fans off) to isolate splash noise contribution. This decomposition identifies whether splash or fan noise is the dominant fenceline contributor and directs further mitigation resources to the correct source. Target confirmed levels ≤ 63 dBA day with all systems operating.</div>
      </div>
    </div>
    <div class="step">
      <div class="step-num">4</div>
      <div class="step-body">
        <div class="step-title">Permanent Fenceline Monitoring Station</div>
        <div class="step-desc">Install a Class 2 noise logger at the fenceline receptor point closest to the cooling tower array and nearest any residential property. Configure alert thresholds at 62 dBA day / 52 dBA night — providing a 3 dB warning margin before code violation. Log continuously in 15-minute Leq intervals. Review logs weekly; investigate any trend increase above baseline that could signal splash mat displacement, louver damage, or VFD Night Mode failure.</div>
      </div>
    </div>
    <div class="step">
      <div class="step-num">5</div>
      <div class="step-body">
        <div class="step-title">Quarterly Splash Mat Inspection + Annual Full Survey</div>
        <div class="step-desc">Inspect floating basin splash mats quarterly: confirm full-basin coverage, check for mat displacement, chemical degradation, or biological fouling that reduces acoustic effectiveness. Confirm drift eliminator integrity semi-annually. Conduct a full 72-hour fenceline compliance survey annually, with a special focus on summer peak-load conditions. Document all surveys; Cleveland §605.10 citations accrue on a per-day basis for continuing violations.</div>
      </div>
    </div>
  </div>

  <!-- ── COMPLIANCE CHECKLIST ── -->
  <div class="sec">Pre-Permit Compliance Checklist — Water Splash Noise</div>

  <div class="info-box">
    <strong>Code Confirmation Note:</strong> Cleveland Codified Ordinances §605.10 prohibits unreasonably loud, disturbing noise detrimental to health or peace of neighboring inhabitants. The operative standard enforced by the Ohio municipal community is <strong>65 dBA day / 55 dBA night</strong> at the receiving property line (A-weighted Leq). Confirm the applicable threshold with the City of Cleveland Department of Building &amp; Housing during the permit pre-application meeting. The 55 dBA night limit is the binding design target for 24/7 cooling tower operation.
  </div>

  <ul class="cklist" id="cklist">
    <li><div class="ck" onclick="ck(this)"></div><span>Acoustic consultant engaged; pre-construction 72-hour ambient baseline survey complete with 1/3-octave band data at all fenceline receptors</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>Tower type confirmed as crossflow with film fill — or crossflow conversion / film fill repack planned for existing splash-bar towers</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>Floating basin splash attenuation mats (4-layer minimum) specified for all towers; material confirmed compatible with cooling water chemistry</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>Acoustic inlet louver attenuators specified; positioned ≥ 1 m from louver face; pressure drop verified against CT thermal performance spec</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>High-efficiency drift eliminators specified (≤ 0.001% drift loss); with noise-dampening blade profile where available</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>Perimeter acoustic barrier wall designed; height confirmed above source-to-receptor line of sight; inner face absorptive lined (STC ≥ 30)</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>Low-pressure distribution nozzles specified (1–3 PSI operating pressure) or crossflow gravity basin with clean large-orifice design confirmed</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>VFD variable speed drives specified on all fan motors; Night Quiet Mode operating procedure drafted with minimum-speed setpoints confirmed against thermal model</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>Vibration isolation mounts specified at fan motor and pump bases; basin interior damping treatment included for rooftop or structure-attached installations</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>ISO 9613-2 noise propagation model completed; predicted fenceline levels ≤ 60 dBA day / 50 dBA night (≥ 5 dB compliance margin)</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>Commissioning measurement plan with fan-only and water-only source decomposition tests documented; pre-COP fenceline survey required</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>Permanent fenceline monitoring station configured with 62/52 dBA alert thresholds; continuous logging protocol established</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>Splash mat quarterly inspection + annual compliance survey schedule documented in O&amp;M plan; drift eliminator semi-annual inspection included</span></li>
    <li><div class="ck" onclick="ck(this)"></div><span>Array-level noise aggregation confirmed: total Leq from all operating towers simultaneously modeled and measured below 65/55 dBA limits at fenceline</span></li>
  </ul>

  <!-- ── REFERENCE TABLE ── -->
  <div class="sec">Code &amp; Standard References</div>

  <table class="matrix">
    <thead>
      <tr><th>Document</th><th>Authority</th><th>Relevance</th></tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>COC §605.10 — Unnecessary Noises</strong></td>
        <td>City of Cleveland</td>
        <td>Primary noise nuisance code; prohibits unreasonably loud, disturbing sound of character, intensity, or duration detrimental to health or peace of neighboring inhabitants</td>
      </tr>
      <tr>
        <td><strong>COC Chapter 683 — Sound Devices</strong></td>
        <td>City of Cleveland</td>
        <td>Sound regulation chapter cross-referenced by §605.10; each day of continuing violation is a separate punishable offense</td>
      </tr>
      <tr>
        <td><strong>Ohio Municipal Practice — 65 / 55 dBA</strong></td>
        <td>State of Ohio / Municipality</td>
        <td>A-weighted Leq fenceline limits enforced by Cleveland and major Ohio municipalities; measured at receiving property line at 1.2 m above grade</td>
      </tr>
      <tr>
        <td><strong>ANSI S1.4 / IEC 61672</strong></td>
        <td>ANSI / IEC</td>
        <td>Sound level meter performance standard; Type 1 or Type 2 instrumentation required for all compliance measurements and ambient surveys</td>
      </tr>
      <tr>
        <td><strong>ISO 9613-2</strong></td>
        <td>ISO</td>
        <td>Attenuation of sound during outdoor propagation — standard method for pre-construction noise modeling and fenceline level prediction</td>
      </tr>
      <tr>
        <td><strong>CTI ATC-105 / STD-201</strong></td>
        <td>Cooling Technology Institute</td>
        <td>Cooling tower acoustic testing standards; field sound level measurement methodology for cooling towers, including drift and splash source decomposition</td>
      </tr>
      <tr>
        <td><strong>ASHRAE Handbook — HVAC Applications, Ch. 48</strong></td>
        <td>ASHRAE</td>
        <td>Noise and vibration control guidance for cooling equipment; silencer selection, barrier design, and duct attenuation principles applicable to cooling towers</td>
      </tr>
    </tbody>
  </table>

  <!-- ── FOOTER ── -->
  <footer class="foot">
    <span class="foot-brand"><img class="logomark" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAKAAAACfCAYAAAB+49JVAAA42UlEQVR42u2df3xT9b3/X0matE2BnAA1CEhPmGu7Oy9N2V3jFO0PL3QTR3848A4cgbLOr3htR7mgX/hStHxhE2aVesWHVoplyq64lRZ/Vrb+QJy3fB+Xply3UXalqVNHLJAT6I/8avr94/R8epKcJCe/Sqp8Hg8elJImpznPvN4/P++PRCaTjWGS1vSUJJ/vJSRIY/qaCoUiCs8hC+vnHI7RiF/b4XDE9P1xudw+37s2ZJssJFySWAMoBF2swYsUukDAKeTywMA4nTEDMpYwCoE4CTDGFsCpBB8fumCQhQ0QD85IYIwViNcBwtgA6A1evJrZyYAuljBOtnmOAYjRB3Ay4QsHvFChkyuSIrpGp8MWcxgn0zRHGcLoATiZAUYo4An5c8HAE4JOIZeEoG5jYcEo5D+GAuRkmuYogRg5gHzw4sXURgM6PnAKeXgm3uF0+IUyljBOpmmOEMTwAYxHUxsqeKFCJ1MoRV/zqGM4KjDGK4hRMs3RAfB6w+cNXihqFwg6DrjEBPYtUiQmirvxdjsAwO6SCMLIB5IPY6iqKAbEyVLDSQOQAy/eoAsXvEDQCQEnTUhBklw4XWFzSuF2DQkC6Q/GyQJxshQxRBBDA3B6SlJcgifW1PqDjgNPSOk44BQK3vfkSiTKPd82u1MCt3OYd7PtPkDylTEaqhiueY41iCFAKA7AWKterBVPDHjeaqdMTvaBbsY09t+SBCVU0xIhTUgGALhdI7AO2jHmYqGy220YGR4JCqNYEGMVsMQ6ahYBYmAAY+nnTUZEq5BLIlI7PnTKZCUUiSx0FKWGJlUN84AFAKBJVYOxWmH+8jLcrhE47HYMj7BgXR20E2UMVRUnSxFjBaMIEP0DeL3hi4Xi+QPPW+2SlclITEzyULppKQqoVDMxO3UOrFYGHR3tOPrGMQDAsqUFKC4uhkpF4dLARVitVzA45PBQRiFVHB4ZiSsQrwOEwgDG0uQGg28yFY8PHufXCYE3O3UuVCoKtuGraD3xB3R2tMM8wPi8zo+KC1GwdDk0N82C+cvLuDTwhSCIfH/RG8RomudwQJxkCH0BjIXyxULxvCNasf6dkJkNBN78eRoMfDkQEDzvtWplCfLy8jF/ngaffW4Gw1hhG7ZgeDh083y9QIw2jH4gZAGMZVI52ooXbmAhxr9TKpORIJ8A78oVC955t1U0eIFAHPhyAOYBy5QDMRYQ8pLXvgBOluqFa2pjBV6SUg2KUnmAx/l4/KVJpUKGcbJBjEXUHC0Qvcp4ngBGCl+4ke31VLwkJRvRpt6UGhA8Dr7fHXsLJzvbsW37jpgpIj9gcTjY4MQ7YImFIk6WWeaZY5eEmpEyNlnwRRs8pTI5aCqFi2j54M1QqZAgTxENHgCUl5dBTVEwmfqg0y3G4caDWJSVHfBnxIB45YoFX/x9AC7nEK5arSGDCADDwyNTDsTxhDULYCTwxapWGyp4yuTx70URPE0qhSzdYuTl5QMAGMaCzs52LMrKRl5uHnp6jNi7rzbs9+5HxYX4wb0/JNcSaxDjrdbscrnDBzAccxtpOmUywFu2tADvn2gjKsUwVgKf0WiEwbAOVZsqoFZTOHfeFBW/KBCI3Gt7gxgol+gPxHDyiLFMZIcFYLT9PDHplFiDl5lOY61hAxjGAopSE6WrqNiEqk0VMA8wKC8vQ7ZOh8bGQ+g63Y1YrFUrS1C49J6YgRhKQnsyGh5CBjCaqhcL8ChKDQAhKd6e3btAUSp0G43Q0lq0tDShqKgUhxsPAgBebngVm6sejTp0q1aWEF8SgIeacgltIR9xshUxlmrocrldsmkpSU/EAj6FXA6ZTCYInkyWQMBLTkr0eZxMoURyYgIUiYmQJSQQ8ORyORSKRMhkCUhWJmPatOlISEgARamRlJSMGSoVUqbPwvz585CWNh92uwO/a2rByy+/jNP/zyh4vYODDHS6bNw8Zw4uXryIo28cw+ef9eHlhldhYRgcbzmGkx98FFX4ysvL8NBDj8BqtWDlA2vQ1fUR1qxejcuX/o5Llxn8+dwnePudd+G0XcP8Bd9AesY/QJ4ghcstg1wuhUQiQVJSMlwuF5KSkyGRSuByuiCTJSApKQlSqQROlwuyhATIEhIglUogl8vhdLom3mOZDAp5AgA3Rt2ATJYAmSwB7lGX572QySCTyTDqdkMmk0Imk2J0NHD/ikwmw+hocFilUolbMnvm9LFowBeK6gWr1Yqp0wqZ2rk3p2LmTDWpXPgLLjLTaagoNVE1fU42DIb1aG5uRo/xDACA1mqDql55eRkAoL6+QTR8mek0flX77/i0/wLuzi3A/v21ON7chIOHXkVLSxMA4Hhzk0eukVPEBWkLcenLzyJSRDG15mipoQgldAUEMBzViyZ4Yk3t3JtTMfum+TB/YRIELzOdxl25Baivb8CypQUkquXn8l579TD6+/ux/9mngyaaV60sQUXlZuj1egBAb28v9u+vFQViZjoNAFhRVAqTqQ9H3ziGVStLQNNaUJQai7Ky0dLSBC2t9bmWeAMxCiZZGMCpBN7Mmeqg6RR9TjYONvwaVZsqQFEq6HSL0WfqQ7ZOh42PVBAwgkW13uB5r1BA5K/XXj0MAOjpMcLCMNDSWjCMBcdbmgSvKRwQQ0loxwJEPxC6ZMrkxCeEbHgk8HF+nkIugUzGBhj85+R8vATpRIAhTUhh/b4QfLyRERt+19SC3b/4Ff7053N+c3mGdRvw4osvoLi4GI2vHEJm5rdgs9mQnJSMP7S1AwAuXWYCgvf60d/iZw89jPnz5/t93OzZs7F8+Q/xwAMPwOm04cwZcYHLP9+Tj23/eyuKi0ug19+B11//DRKTkqDTZSMlJRmfXOjDsqUFGLxmwdCwjfiIlwYu4hu3fhO3fiMNCkVSQB9xzD0GmYznD477iIkKGaRSCdwSBcZGnR5+H+CGTCYBJIH9Q0jGwvULPX3AUHw9f+DxI1tv1RNTMhPj44mtXGhprYfSrVpZgrWGDWhpaUK/yYT3T7RFpHjBVqiKeOD5OtTtr8WirGxyndk6HbqNRqgpCjRNo9to9Hk+rh8xlKhZbK1ZbOomTDWcMMHRgu96gpeZTsNiYZCblw8VpUZ9fQMOPF8Hk8kEmqZhMpnQ2dkeNLiIFLxIQdy6pQomUx9oWssGJePBSUVlFbqNRuTl5qGx8RX0GM94+IiTCWKUIGQBjAS+QPk8oUZQMU0CoUa1HDScI8/6iyrU7a9FRWUV6vbXiqpalJeXwWAoixp4kYC4amUJAJDfmVNHFaWGSqVGRWUVNqx/UDBg4kAM1UfkgxgomR1IDUOEUByAweATq3reHcjhgrdsaQEoSoXOjnasKC7F8eYm7HyihoD22quH0dj4CnQ6nSjFizV4kYCoSaWw84kaACAB09YtVaRi4y9QCQXEQG1g4ZhlsRCKAlChkIWlepGA99nnZo89F0JvrMGwjuzN0OkWo6WlCQbDephM7M0Q0yQw2eBFAqI+Jxumvj5U/nwzSSHt2b0LLS1NsDIWLEhb6NenDQRioH7EYBGzGDUMBKHD4WCjYH9RbzD4piknqhhcZKtM9qxepKRMY6MvuRIq1TQkKhKgTFYiZdo0qGfN8ohqL1+5iuNvvoW9+54RjGoz02mUlJYiPy8Pra3vgqJmou65A1j4DS0eeODH2Ld3Dy6aLwZtkSovL8Phw7+GwbAuYFQb6xVK1Pz55xcxNGzDd76TjXPn/oI77rwD3EyH3b/4FaxWC/7h29/CmTPd2LN7F2QyCT650AcA+ORCn9+oOSlZAYlEAqlECql0DEnJyXCMSiGVjPlUVbwjZqFqCj9SDhYhj46OuiVz58waCxW+YKonTUjBjBS5X8XjGkHFKh4/eZuVpUNd3TMw9fVhRXEpccitVosoU1tZWYWMjAzE4wpFEblAJS8vn1gBThlfe/UwOjo7oKYoNL7S4OMnBgpW/Cni1SFnULPsL0AJoIQuQQDFwicEHhdg8Df7BAKv7cTb+G1za9DggqZpNDYewqKsbFL+Wra04CsBXiQgcuVALa0lZjktLQ27aqpRUVkVsHsnVBCD+YeBTLIfCH0B9IbPn78nUygxPUUh6OdxKRV/re+ffW7Ge2834fg7HT5+DteJsqKoFEajEcXFxXjyiWqYBxgceL4Ozc3NHt/7KoEXLoichaiorAIA1O2vxV25BVBTFACwTRVe9eVgIHpvFfCOmPn+4bUhR7gQ+gI4zWuHHAfgNGViUHPrvaFbCLzm5uaACWAuMPhp2YNYUVQKmqbBMFYwjAUWhhGtClMZvEhA5G8TeO3Vw7BaGZhMJgJhoEbaQCAKbbAPZJb9mWQvCF2y6dOUT4QLnzI5GcpkBQkw5EkzQM2YBqVyOtQzb8K8uXOh1S6AhRnE4V+/hrrnDhDHmEsx7Nu3FykpSbjjzjvwo/tLsW9fLW79hhY9Pd24aL4Iml6I/c8+DauVwfE33xUdXMyePRtflSU2WLl0mSHBW2Y6DZ0uG42Nh5CXl4/kpGTcfvsdSKO1mDdvjmCQxwUrly9fIcFKUnIKXG4ZkhVskDEKBZISE+AYlUIhc3sEKZIxl0eA4nCyoHkHJo6JtrCJIMSf6eXMLh8+IdWjKDXZ0D1v7nxRinfg+Tp0dLSjonIzNlc9CpVKjby8fBxuPIhf1f47Tna2BcxzfVUVT4wiHm5sCJpq0udkY1FWNvpNJhgM67DmwbUkr9jc3Iw0mg7ZNDOMBW7XCBjGIqiG3ko4OGwPlCdkTXA48HHRrTJZiaQUymOSgD/w+B0nW7dUkYgWAHJz87F3Xy2J4L6OpjZWIHLvt4VhyLaCoqJSkow+3tIEFaUm90AIxOX3fh9abRoGvhzA5198hsEhB2xDDIZHhkmQwjfJnF8YxBSzJjg5KTEk+JKVyZg2YyaoGWwub+68W5CefiuuXhsSNLXcKisrw7x5c3Bp4CIMhvXo6OzA7bffgdb33oHBsB6zZqlRt782aAfyV9XUhmOa77lnKR544AFMS0nCh3/0/759+MePMHuWGq//xxFk6bKRmZmJqs1bceed38OIzY6M8Q4hIfP+yYU+vNd6ApcvXwFNp+Fb38qEVCYHJG5IJBJAKocELsgkEyaZM8dSuAXzhOOm2C2bPk35hEKRwLPR7NcclFxrPAcfpVZjxvQZmD6DgnbhN3Hz3Ftgt9v8+nhDwzboc7Jx5x3fg8nUjwce+DFOn/4INL0QubkFaG19B5WVVairewbH33wXQ8O2G+BFAKLTacPnf+sTfB8/udCH5ct/gIrKzejq+gh33vm9cSX9C26//Q682dKEktJSzJ6lFhQQPojfWEhj/i1aKFOmQ+K2QQIJZAkJcDqdcIzKIJW6IRlzwel0+fUHfQDkq59MJoNMoYQy2RM+ilJj/gIat96agcFrDN747W8FFe/A83WgaS0uX/o7HnpoI2haizlzbkbNk9XY84u9MPYYcfMcDXp7z8FutwdtrboBnvhgZfl9RZiWkoT/+etffEC8NHARvb3n0PreO/i0vw8jNju2PrYdL710ALv3/AoOuw00rfWopPgDcfCaFXPm3Ixv3JqJpKQkOOw2QAKMjToIhE63dLzP0FcFfQDkqx9nemUJCVBNTwGlVmPm7LnQLvwmhoZsaGlpxvMHXvK4SH1ONvY+tRezZqnxxutHkJH5LYzY7Fj1wGq8+OILGAMwZ84cXDSb8UFnG3p6jAAkOPzrIzfAi4EiCoE4NGzDJxdYhbx0mcHgNQvOnu1GWhoNiUSClpYmFBZ+H28ebwrYpMuB+Ie2dgxes2LevFtw89z5sDtGMTbmwtioAza7zcMUe6ugw+lio2Au/cJNJOB8v+kpCkgTUkBRKsxJVWP2TTfhZGc7ft/e5TfqMhjWQ6Wi0NNjJD143DgLhrEIloZuBBeTE6wEe++5qpOYDiJ/979waT6Gh0fw6WcXwTBWuF1DPgEJF4wMDtlcBEDvnJ9SmQxFYiIoFYVkZTK02oWwOYJ3mWhSKVT+fDOpZqwoKsX9JfcBwA3wplDUHO4qLy/DLfNuwl/Pn8PI8AgYK8NWU8bTNfy0zOCQzSW4I12mUJLAAwASE5PGx5epg16AeYBBn6kPO6pr0PhKA+4vuQ/mASYgfOXlZfj4449x4MCLN+CL4crIyMDuPU/h448/xtYtVdCkUlF/DTVFIUGeQrrbpQkp7P7u8eMvvI88k3oHH0JLkqAM6SLO9nRjV031DfDiHMT/6o4NiCnKxKDMcMwFnMmRJHdDKleSJxW7uk53B6xe3AAvPpZGo8HuPU/hD+2nYgKiVK4kh/qQrRleW3M9AOT+kzyY624ZL5IkKiKbIXgDvK++Ik5LUUCuSEKyHEiUj3lMtZjgbHwLh0I2ASD3Te8D+RLlE80HCQmhH+qsSaVugDfFFDEaIHof/MP3Az0UUHBWM++HOWcy3GVYV3YDvCkKIrf/JNzFD0T8rQS/9tvrh+SKJFGnf38dltlshkajuS6v6w3KVF4KuZwF0N98vuuxtm97DBaGjZyzdTrSjAqwnb38Ll/+19zutn17fwmGsYCmaQAgUwUsDIOiolIUFhaKD6a6utBvuoCeHiM6O9vJ9019fVCr2ddekLYQOp0OK4pKo767rrW1FS0tTTjb0w0rY4HFwkCtpmCxsNkFbrCm0XgGOt1irCgque6WJkGeIgI8BQAHnI4ACni9lIWfJBUzMAhgM/h6vR7/+O1v+n28Poed6xxscd3HADsmDQCydIt9KgNceunceXbEx959tSQJHwkIZrMZdftr/VYt+N87d96Ejg72g7Ft+w5s274Dq1aWoKioBKse+PF1u4+JcvHBqhRxtjjHV5NKYVFWNjSpFDLTafL3sqUFZA8EB1btM89h+b2FgvBxjzX19cFqZYIq3j35S3C8uQkfdLaRm01RKnJNq1aWkOfUpFIejrp5gMH+Z5/GhrKfYPu2x0L+3Y++/hvcX/pD7N1XK+osEk0qBavVgjSa9piksObBtWG9fqyWdyomoA/IPUjoUGbvI+5jsQzrymAysQ0ONK2F7ueLYTSeAU1rYWEYWBkLKIrt9D3b040d1btgEjFoyDzAkIHj/lTneAvbHcxtAud+TkWpoc/JhpWxoHNccfgfAlqrhUqlxqf9F2CxMOg63Y2u0924O7dAtMnfvu2xgCUy7wNyOPCt4+6JilKTx2hSKRxvaYLRaMTb77TGtR8YVyaYYRhyDEJ9fUPAU4n0Odn47z/9FfUvvYBdNYf8PtZiYcgN45TM2+T+qPQ+D/XsOt0NfU42zAPdyEynka3T+eyx9Xwtk6C7cLjxIKzMFeTmFQQMGFpbW7F3Xy2BmvPx+L+T0L8nPiDdyM3Nh1pNQa2myIfz/RNt2LjxIRw48OKk3kdZQsL4WcoWtpAxPpswZAC5KshkrYyMDKSlsfsU9DnZQTsy9u39JRlrS2u1UKstUFFqFBWVwmg8g6NvHPO4UUIKuKHsJ1BRaixbOjHagjuUBgAWZWWToUC5efl+z40TMv9FRSVIoxeibP1aNBw67BfCw40HiaLxn8db8bjAx/v/0tJodHa2k589d94ETSoFfU42jjc3XdfxI1NKAQGQG0xr4ZMI5d50TSqFgw2/xsnONhQVlXooG8NYQVEqvHbkKNYaWnG2ZwLiu3PzfZQnLY0ms2Uy02ksSFsIK2Px2JNy7rwJ+hw1iopKUL1zF5jxKP1kZztaWprIZnnOHPb3m2AwrEduXgGefLIa759oQ9n6tYLmsLe3F50d7X63S3KqV/nzzVhrWE8gNpvNON7ShI2PVKC/34S0NNrjA8u+V2y0frylKX4BDHZ4DJsTTJ60C6K1WgB95GZypoe/Kn++GRkZGUEjzcLCQr8+WG9vLzasf5BAX/tMHVpajnl0ZmtSKeTm5sNgWI/ynz3s6wbo9diy9XG0tk6ARY0PkjSZTChbv5ao6vsn2lD/0gs+z8PB7C96V6tZAPnwcTlA7rm4uYd8pTx33jTRDNLShN17nrqhgGJSEKa+Pp8uGm+Tl5aWFvFrHW70THPsqqnGiqJSDz8rS7cYWVm6oCmNk51tHgHEsqUFPsMjAXZigRDIWbrFfkeMcD7s/aU/xI7qXT4fKO75ent7QVHUlEtGJ2AKro7OjojzXNzUUb6ZtbzSgNy8fI+IW8zr7N7zFIxGI1E7q9Ui+Lhz503o6uryMIcUReH9E23ITKfJhFdO9fnRNfsh2YFdNTtQVFSKRVnZ0Ol0RBXjudSpUCSSUR4yhRKjjmEo5AoMYYSrhCgEfyge84PmAXZvK181A/6cgOPf29sraPLMAwyZMrV3Xy3JrYlZFZVVBEBTXx9orRbmgW4BtWz3ADAjIwOaVIoEDpzJ5aJx/u9+V24BSTpzETML4mLcnZsfd34e2xM4EQErEhNhdzkCK6B3F0PcmGeeOdv4SAWJaLdt3+HhI3KRIme6Kn++GVu2Pu7xXNxhNN7rrbfewuHGg8QPLCoSD2BhYSGJ3M0DDHLzaFgZiw/oHR3tPtez84kabHykwsP18HZBzAMMzp1v8ImWz503kevNTKfx+7ZTMJlMoChqSjSAiK6EhFJeCVvlRBTXNakUli0twIqiEvSZ+ohqcOCdO2/ycMD7TL5bC1XUTJ+KytYtVR7wcY+LZAmpLGdOvf04bsxaKB9EodczGo0423MGt912G7ZveyyohYgrAIX6tSY7CAkEXnl5GWkR2r+/loyXOHfeRHwnMYui2BLWXbkFWLaU/XN3bkFYh097gK1Sk2v1V3XhlNl7HTjwIvbs3iXYgxdKX15LSxPKf/YwMtNpNL7S4OPrTlkFvB6mlnvzt26pgmFdGTG5759oQ319w3iVIT+oMnivftMFdJ3uRn19A9JoGgbDOuyq2eFRh9akUrAyV8L6HdRqCsXFxT4qG2xt2fo4/qv7Yx/fM9Dvxl2rPicbmelsEr+rqwu/bXoLK4pL0dh4CMvvLYxbAOMqCtZoNFi2tICYKdX42Wn+JmR1dHZAp1scsnKl0QvJ19m6iQFJtFaLLJ2aJLb5jxO7OOD4R4DxUzv8aoa/9+C1I0dRUdlF6rmf9l/wm6SeALTPA9aTnW0eyfTW1taQWtG+tnlALoWhGt8C6m98mCaVGh87VkbSF9yitVqkpdHo7zcRM81fXK+gPicbDGP1ijb7PF7vtSNHRV+/bjw65zdGeIPDRbLBll6v94hqu7q6cLbnDLqNRnzQ2Ub8XCGV3Fz1KJ6ufQ5bt1SR/OTJzrYbAIpZE8lYk1+TQ2u1+F3Tm0Qxft92SjCY8de5rNFoyAnoTz5R7dfUHX3jGKp39oqKJltbW9E4nkcM1ETBTyGFsoSAbGxsEBxjZ+rrg16vx0leEy2/ofYGgEGiXO/jp7jokQs0snRqn7JUqFF1UVEpPu2/4JF3E1pVmypEtTQdbjwI8wBD6rr+nnNB2oRZ37f3l6ShlFN+rgQJsKe195suII1e6JPj44Dkn/jJ90HZyogq7tMwcV0J0aRSgv5PNN5YnU4nqnT1/ok2bN/2GCoqq/wCXf/SC8QPDQSzPifbwwxSlIpUQbx/x2VLC/DTsgdhsTCofabOb5JZpaL8pn/4sHMNE5O9EuVjGHFOUQCDTVaINOAxmUx+0yL8tXdfLTGv3JAlboD6k09W+5hBf9e8o3qXx7/v5vmDXBMs18/HMFYCUtWmCrS0HENRUQmydIuRkZER0ATv2b0LFEWRZotITP/XWgH9+oDjp0hGuvR6PWqfqcOaB9cGdAW4aPPoGxPdMsdbmsgp7GLWqpUlPkFARkYGysvLUF/fgPLyAnLklnfPoVpNkdfWpFLI0i1GGk3jbE83cVE4N4VL52zc+JDHc9wtMvi5AaAIVTSZ+qL2fLl5BaR7hV/GC9SNw5k5i6VJ0Hx6f4/btyK0du6s8eg/5H4uM52GilKT3XD8Bl0uys5Mp0n3EPch4RL13IYqgD2uIV7LcglTQfG8AfBXZQjXFL/9TivWrF4Vcj6RaxQF2AS5tw+WmU5jR3VNwJZ8Lu/HMIUELE0qu/XSszu626+vx13LqVNsNmDN6lXIzcsnjbHXc4dcsBV3lRC1morJ2LBg67UjR3Hg+bqQKhecc9/nR5FXFJVi1QM/FlXjfvudVmzdUkVgCpaw9l6Z6TT0ej1qnqzG0TeOgWGs+F3Tm4L9hzcUMIAaLUhbiAVpbITY32+ClbH43Iw0mo7J65f/7GGU/+xh1L/0QsAz1rzTLyqvuYnLlhagemdNyO1Ru/c8hbWGMhxvOTa+18VE8p4ASKeNEHzcBi2A7eqJx6TzlDDB8bCNkAOxt7cXJpMJVuYKenqMpCymotRIS2N9NIOhDGd7zpBz7iLty8vIyMCWrY9jy9bH0dXVBYZhcLanG0bjGahUalitFo+USvb4VAZOceNd8aZ8EDKZi7/vJJAfpdfrY3LjOZDFqtlUnBXzlQLQbDbDZDLhZGc7GMYCimIbC1YUlcb1zTGbzTAajTjZ2Ua2AgBsPVw9vslpUdZi0DQ95QcSfSUBPPr6b1BX94xgBzIANDc3Q6fTkdxdXm4eSehez8XNoQl0Xpt3RiA3L/+6z375SkfBoa7W1lYCn7/1/ok2ZGXpcO68CR90tmFXTTVuu+02/OO3v4mjr/8m6momZu3b+0vcdtttqK9v8Nvtww9qMtNpmAcYMvtl+b2F6O3tvQHg9Vz1L72A++67DyqVGgvSFvotq23dUkV6+7iWfe7rNQ+uxZrVq8JWsPlzU7HkzhzUv/QC1qxehe9k34b5c1MDDgfauPEhkjf0HnAktChK5VPLff9EG35Uel/c3yO7U/LVA9BsNmP5vYWkC4SiVLBaLaQ7mn9D2Rl6ZeSsEqF1tqcbGzc+FPJ1HG+ZGP2xKGsxGQViHmCwd18turp8D/RZs3oVmXvDJdmDjWE7+sYxqCi1T47y3HlTWNd9wweMcB1vafJo+uQqGCqVGnt2swV/rs2pemcN9u+vDWjm7spl67BCkwsCfQj2P/s0ALaFSq/XY9nSgoBTuriuGS63J5Rn1OdkIzc3n5wU39LShK7T3aROrKLUHpO7Puhsw9HXfzNlfcIpp4C9vb1obDzk19fbtn0H+kx9aDh0GG+/08puQGIsAc1cfX0DOjva/T6v0Cpbv5ZAfVduAVpbWz1qtELAcs2v5gFGEL7y8jKc+vA0du95CuU/exhbtj6OUx+exp7du3C2pxs6nQ5WxkJeV5/DmuWWlmM3FHCylslkClihWLWyxGMcWUZGBl47chRmsxn3l/5QYIAPyD4UK2MJOv+5tbUVu2p2eDxPtk5H2vE50yik2tzreW8hANgSpL8xalu2Pk4mIaw1lIFhGLLv93rNq/7aAlhYWIhVK0sEGwc0qZTfrhONRoOKik3k2Hq+SebPcTEajR6JX7PZjM6ONjInWgh+k8kEhploBqgZn4jFXx1egy29XQLvifRmsxkMw5A/3D4W79TRVM8L+gDosNvjdjoCl/Pr7zcJdsnQWq2oG8L/OW4kG8C2xfO7pPft/SX2P/s0GQyuVlNkUirAdhxTlAqdne3Yu68W+pxsPF37HGqfqcNtt93mARPn+/lTyBVFJTCbzTjceAgdHe2Cw422bqnCWkOZIIhfCQBHHcNQpFBxfcE9PUZ0nWYbMdNodvwFw1h9aqT+flafkw2VSo33T7Rh1coSMhsQAHH+uWUch8BzSunEpHqLxROSrtPd2Fz1KE59eBqZ6TQZvWYymQKaZ31ONo63HMP+Z58OmJCmaRr35C8BwI4yjteRazExwXanOy4ueK2hDGsNZSErwNHXf+MxYre8vAxaWuvRx1fkVbIT6jsMtk2Ai1D52y/7TRegz8lmJ5kKTFhdlJWNDj+TV/mr22gk17B3Xy06O9txsOHXU1oN/Zpgh8OOJLky7i44nDe7/qUXPG7wqpUlsDIWbNvu2U7vPUE1rBzlAIPW1lbs3FlDFFBFzSSDy/U52VCrJ0qG+pxsZOt0yMvNQ3FxMYH+cONBnDtvIi5CXl4+FmWx5p9/qPQ9+Uvwh/ZTUxbCBABwOB1xc1BNNFdXVxd+WvYgzp03Yc/uXWAYK/Ly8sn8aP566623fNqo8vLyYbVayMwXbnkPk+R8O840/1vVv+L3bRNQ8McEd53uJsdNGAzr0Nj4Cp58otpjCPmypQXYUV0z/losxM3NzUStM9NpVFRWkXb8DWU/wakPT8f9/XDY7QAkUzsKFqVCZrPHbjVNKkWmqnr7WZnpNF5ueFWwh4/ryxPKRXJBhtAca29T6r2NlCsHGgzrPKJl8wCDVStLsNawgaR1Djce8nATuJ/v6GhHlm4x3j/Rhq7T3XE5emPMNezzvVEH+z2Hk50TKP2qwbdv7y9xf+kPPXarmQcYdHR2+ETA5eVl+H3bqYgaSDng2Pl9Jl4AYyRf8/fn8ld/f7/HrratW6rw2pGjKCwshEajgUajYZPRp075gN7fb/LoDD/ceDB+lS/AMQ2iAHS7RuIevNbWVvzjt7+Jbdt3EDPH3bTMdBp5uXlEbVatLMGpU6dw4MCLMcujnexs84hevc01wM665iYiaFIpVFRWCT6XXq9H1vjkVr4p19JaMtpX5/X/U2VJHU7nlDe3Gzc+hPvu8zxshhvew93YXTXVWLa0AKdOncJrR47GfJwtH7qMjAyfBLQmlUJ/fz/S0mhROUzOJHPAaVIptLQ0sWPYxs9FEWp+iHsAAyqfcziuL763txf/XLAk4OZwtZrCgrSF+FXtv+Ptd1onbY6ydwrHO0dpHmCwbfsO0LQWq1aWsBuOAvQScnuhue2aHMgMw6ZkIh2uGZcAxnuEe0/+koCnaS5bWoDft50KeF5IuKmgYAPMvQOPikrhw5/37qtFUVEJ9DnZqNr0qF/3Qmj2TNfpbjQ2NmDP7l3ITKc9VDdeVjAR8xsF25xSKLwyM/F0YPVPyx4Mmrj9tP8CNBoNma2nUlEkrcFXKLbhc7GHzxXM7HM+19mebqgoNUnV9BjPgNZqfdq6ArVr9fQYyfl4/f05qKjYROZTn+3pJm1fggpPsbNkFqQtjJu68KjLJTpu8AHQ7pJAkRjf6nf09d9gRVEpVOMz7/x1x3Bmr27/0zj6xjGfuu9EMECjubmZjOf47z/9NYh5ZchRCQvSFsJqtXgMHzcY1qO313euYPXOGsEaL03TgMlERm0IzaoJtvwFMPGwbE5p6AoYz/DtqqkmqpNG00Q9+CsznUb1TrY5lTtilavf0lotrIwFFZVV6Ohox9mebmLKzQOM6BYnfns/95o7n6iByWTCgjSTD4B6vR4HD72K++67z8NNAIDGV9jr5wYPceoXbHP88Tg+hktI3AQBdDjHAEyNakhHZ8f4TTeRaHJFsecYXn1ONn7X9CYYhvGYEjXxN3tTxU4/ELs4dd27r9avP1ZYWIi33noLu2p2QKVSQ6fToW68Y1uTSnmY6K1bqgQ/XPyUzm+b3oqr++NyDsHuDDy/kUtCB1RAt2sIABV3APLLWnyoVq0sIf5Ybm4+qjY9iorKzfigU7hFnmtG4GbycUoW7lwafU42DIZ1qNpUEfSxXFDU29uLDWU/8VBf/mp8pQEriktRXl7G/m68kiDXnBrLGnAsJ6yyogdIHY7RwLJpt0UUgHR2tkctP2U2m32OrwLYlvq8vHxUVFYhNzcfx1uaSNTozzeqr2+AcdznY49jzQ4429nzxlCkHZ4zoxUVm1BX9wwvPRJ8gldGRgZOfXiaTYo/X4fy8jLyvNw2zPr6BnzQ2Ya0NBppNI3i4mLUPlOH3Xueiil8XV1daG5ujszkjrPDipkQhM4JBXQ4x6CQs7U6R8KYR1MqW0QGXK7Qk9Zdp7uxZMkSrFpZgorKzRHl4TQaDT7++OOAj1mUxWBFUSkoimJBGX89fk8eAFgY9sy5vLx8Mua2p8cIilIH9f+Y8ekFmek07sotQFFRqU+bfkjq6TWA3Hu/L0VRkxbhdnV1kaAtIoWz233+PeoY8VC/oEGIw2GHVK4kM37tjvB7ArkJn5GCGM6nXuxOt1B2lnEDij4YP49j2dICUae8x+p3nAzwxFgIF8+/szslAevAPgBybVlcKsbmlCKJe2JXdEp20QLxeq6MjAwcbPg12a/B9+24iVa6OJ3JHK7ilZeXIS83L2iKyOZg3TVOtLgUDBcB8wMQh2OUBdDpsEGuSBIORpzDGHMlRqR+X0UQ/anUVPk9QgFPS2vR0tIE9bjvG0zlXS4nxlzDAasgXEyR4B2ZePiBrAdCwmu+vN4AcWouMeBlptNYUVQKk6kPVsaCRVmlYMY3YhkM6/0OgWIDjhEPsXK7hjwaUfn+HyBQC+Ykkkimw46rg3ZctVphcyCi8bn8FikhEJcsWYLl9xZOya6OqQDemtWrsGTJEh/4uE6dzHQa+pxsrDVsQGdnO4qKSqCi1GgZP7POZOrDoqzF7JkpAThgGAuuDtqJ/2d3SUgjqveSzJ0za2xaCmt+5YokKOQSKOQKyBRKTE9RQJqQghkpclBqNebOnYskpRpG4xnBzTXB8mS543su+Mfb+w0IbihizBWPUzqKUoNhLMjK0qGjs2P8DL51JCuw/9mn8btjb6HmyWrBUiIA/Ki4EIu/uwQu5xA+7TeBsVhwdcgJt2sI14YcrFV1OuBwjhHzOzhkc/kACADTlGwKhoNQmZyMpBQ1VJQat8y7CQsW0BgecaCjo10UiOyG8Tp0dHZAPb7v1jLuvAc7ZyPcecs3wAtuag88X4duoxFqisKKolL8tOxBrDVsQEdHO3Q6HSwMQ4574Nr/hYQiLy8fymQFPv3UhL99/iWsjAW2IQuGR0YIfAAwOGz38P98ABRSwcTxnCAfQtW0RNw8dz7m3HwLrFZGFIhbt1SBotS4Ozcfm6sehcGwHh0d7eQsDADQ6Rb77H+4oYixSadU/nwzO3eaUpNTlDo62tHfbyITJIJZKC6HevHvf4P5y8tkuqvbOQxmvOvIn/pxAMqmT1M+oVBMxCIyWQJG3QDghhRuuCUKJCpkcLpcSJTL4HCOYszthMvpxJcDl5GiTMLixd9FQUEuFAo5Lg1cxNCwb9Xkwz9+BJlMgu3/ZwfWrF6Njo4OaObcTDaWb31sOxobD+GTC8JHHvzpz+fQ0NCArv/8ELNn34Rbb731Bm1e4D22tQqb/20r/vTnc37B2759O2w2OyiKwhgkqK9vwPLlP4DJZMIYJDj+5rsYvGbF4DWLz31Uq5RYseI+PPLIRuhz/gmMxYK/ffo/sFy5AsuVAVy9OigIHwCM2F1sUDLq4sUbLrds+jTlE5CMQSaTkQfIZAmQySSQyWQYG3XC6ZYiUSGDzW6DZMwFp9MJu8MGl1sC+8g1DA9fAyDFHd+7HXfffbdfED+50IdlSwtw++23o+65A9hctQm7/u8vUHBPPnp6uvHfPWdQVlaGlJRkvyB+cqEPR44cQe+5jzFt2oyvPYhiwMtMp1FVtRlJSUlISkpCYlISnnvuAGpqduHSwEVkZmYCkGDf+NnCn1zo87h3mlQKy5f/AI/+6yPQ67+Lq9eG0G/6BANfXsQlyxBsw9fAWCyw2wYxZBvDmNsZ0PSy8DkxOjrGAiiTSTHqdntACEkCALcPhE6XC1KpBGPuMaKGTocDI3YXrMxlyBVKLLnzduQXLENK0hjMFz1BlCeM4e8XzfjkQh8Gr1mxefMm6PV34I2jR/DQQxux/9la/Mu/rMbgIAOXwyaoppwiHjly5GuriGLA4+B57PFteO+99/D97/8A27ZX45/vycfy5feit/cvKCz8Pv6z6z8JfN4/u3z5D7Dx4f8Fvf67uHzlKi5c+Cu+HLiMq8xlXBu8hqtXBzEydA0Ohx3DIyM+8DmcDoy6feEDgNHRMbdk7pxZJDHj7QsCIP4gPygBQKJjAEhWJiMxMQkUpYY0IRnTUhSYnToX8+dpcG3QjvY/vIM333rPr4+oz8kmzaPHm5tITx23jrc0BWy9/zoFK2J9PMO6MtA0DZPJBJqmsfGRCmzdUoWsLB3WPLiWnGcnVF7jhqHf+4NCzJypxmefm3Fp4AsMDjngdo2AYSyw220YGWZru1y06212Ob/PW/0Gh8jXLg8AFQoZFHJ5UAgTec0KyuRkKBSJkMqVmDEtEZIEJVTTEsMCkcu695n6kJebh8bGV5CXl48+Ux8Zaxss4v6qgigGPG7wUhpNQ01R2LuvFgeerwPDWEFRKnQbjdCOnzQqFOwFA886aMeYaxhXB+1wO4fhcNhhc0pDgs/hdILXgeUJYLgQ8tVQDIgdnR0BjybgojSGseDu3AL8W9W/kpYpg2E96vbXilLEisqqKXNkVaSKZx5gSL12V001Kiqr0Nh4SNT7JRY8f6rnsNs9ks0i4RMGMBQIARCTzFdDvlnmQFQqk5EgFw8it9+CPdlcjT5TH7S0FgxjQWdnOxZlZYtqWZ+qIIoFb0VxKYqKSkmbP2dFOjrayZnC/t4jIfAYxgrbsAXDw8Lgcb4et64NsZWzMODzD6C3P8iHUIwaJsndxCwnysciAvG1Vw+jalMFOaBlzYNrceD5uvFk6WK/wxynKohimwRWrSxBUVEJqjZVwLCuDEajEXl5E9O9As0aDAU8u1MiaG6FVI/92xe+sAAMpITeEAYDMRJF5MpFXKZ+QdpCFBcXo9toRFFRKQ43HsRawwYcbjwoqioTryCGElxQFFsO5T6An/ZfwMsNr6LmyWqfyV2hgOew2zE84gmeP3PrT/VEKt+4mjpcktkzp48pFAq/ALKwyQXVMBiEQv4hp4jKZCVbYREJIjca99x5EzEzXCa/32RCj/EMqVcGqzPHE4higwsrYyFDL+vrG3Dg+TrU7a/FWsMG9I13rfirJIkFDwAJMITMrbfqiYGPfZ4wARQDoVgQ+f4hF6iw3w8NRH8m2rCuDCZTH46+cQzLlhZAp9N5TESNNxBD6cdTUxSo8TOJKUoVcnBRVFSC6dMSJw08MfBxAMqUyYlPcAlooTU6OgbvRDW/YgKAlO5G3aMTiWunC063FJIxF2QJCXC6XLDZbZBKJZBKxmCz2eAYlUIqZb8edY3C5XLBbhvClwMDkMnk+O53spBfsAyzZqnx+d/6BJPSf/64G3t+sRd2ux2v/8cRDA3b8J3v6JCbm4/e8+fw+ecXoUml/Ca0ucrKZCW0u7q68NDPNmD7/9kRsHLBVYTy8/Kw/9laHH/zXdx/fwkaGw9hUVY23nj9iF/4uARyZWUVvvtPOgwMXManf/sCzJWLuGq1YGhwCNcGr8HpcuLqoB0jQ9cw5nbC4bDj2uAgnC4XAW/Y7obDNoKxUScvsTwaMXwsW6NuyeyZ08dYpQu+JzgcNZwMRWSnn1pI0npHdQ0ppvPNtZiNNrFSxK6urqDuAefvcqmntYYN5P8YxgILwwTsHgpF8QJFtkKKJ0b1QoHP4XCwQQgHYKQQevuG7N/RATFJyZ77GwhEbuL9oqxs1O2vBUWpoNMtJiaLf0YIgEkzzaGAl5WlI8n3w40HSRqq8ZUGv0d7ceD98L7vI/+eez3AczmHcNVqDQk8AILmlh/hBlK9EODzBTCaEAYCUalMZr/vB0QuYg5HEZctLUBxcTFp9VJTFO7OLcDJzjYyVX5D2U/QdbpbdGUlHBDFgCdUAVJTFI63NOHlhldxsrM9aDplRXEp8nLzQlY875SKEHjRVj0v+IQBFAuhUJomHLPMB9Ff6iaSYGXZ0gIyaJybQt/S0oSna58TDUgoILa2tqJuf21QxeMqFZyqbd3CbqDnarWrVpaAprXY66dJQEjxJhu8YGmWIPD5BzBaahgvIHJF+MbGV2AwrBufTJqGqk0VMA8wZE9EsPJeIBDFgMdPqxQVlZIaN7/8yB3PcD0VL1BCOQqqJx7AaKlhKP5hLEDUpFLI0i1GcXExVCoKjY2vQKfTYe++WpSXl6GoqBQtLU2wMhbREwE4EAGIVjyTyUSO9CoqKsWirGxS5w604gm8KKheaACGCuGE2sljBmK4UTN3Tu+O6l1kqnz1zl042dmGu3MLULWpQrRJFru2bqkCTdMkd7fxkQoCoNF4BhWVm/26AtEytcEi21AUT6zqiYAPLpebzQMGe6LR0VGMjo4iUL6QnzNkc4Nuwce7R12k4dU7fwiA5BDdEgUkYy6Mjo5CKnXD6XLBMSqDBC6SR5RIJRgbE59HNA8w+Pzzi/jDiXcgkUig02Wjv9+EHP0d2PvUbhx/892oQKfPycaa1avx4R8/wv/89S/Iy8tHS/MxMIwVNTVPYsRmhy5LB7vdjpdeOoCTH3zkA97qNavx0EMPY9Gi2wLm8ex2GwavXYPL6YLDYceQbQwOxzDG3E6/uTzvfB7XMMpvl48EPofDgdHR4I9zu8fcEmpGylhCgvhR0dFUw0hSN+xrRJ5H5M4KFuP/iVlc5QJgt59SlAoqSg2DoQw/LXsQd+UW4GxPt+Dm7khMLQDRubxgKZVYqp63AoYMYDgBSqxAjEXUHO7ikuFGo5E0S+Tl5qG/vx8MYwlYFhQC79LAF3A5HTEztWL8vFBVL9QVEYCxUENvEIUmtooBMZq1ZjGLSyRz2xIZxkogDFa5iEZwEQg875RKsDmPsVY9QQABIFwIY6mGoSpitEt8oSxNKgW1msLv207hySer8UFnW8zTKbFSvFiqng+AMplsbPp482msIYwUxHhXRP4Ufn9RrVhT692dEq7ixQK8KMGHa0M2TwAjhTBWIIZimkNN34SzZyUcdZxs8EIxtZMJHgcfgNgAGKlpjlawwgdRyDR7bxXgQFSpZmL+/Hmw2UcjBjEYeEKt75NtasXAFw3ovOHzC+BUgjAaPmIsQOSDl5Qog/nLy353mcUzeLGEzwNA7wdGwyeMdaASTUXkp3CEQJydOgcARG0n5cADgEsDF2G1XhEFnpi2qFBLZvEI3rUhj+sNDGC0IYyVIooBERBuAwu0eSpZDhKwqKhZmHPzLYIgciWzJXflQa5QBgQvWPIYAIaHRwT9u6kGXhD4/AMYSyUMBcZYgRhq5MxXRYpSY+7NqWQ+IgAyH++Lvw+AYSxwu6IbWMQavGhDJxBs+H1IQAD5IF4vCCcbxEDmmR89z1CpkJIyHQAwNHSNdB6POOGjdkJmNh7AizV8AcALDcDJUMPrFTUH8hO9VdFbGb2XEHRCaufPvwsVvHChu86qFx6AkwVhrE1zsIAFgKAqcjCyr58Y4Mb6QsdXOwARR7TxqHhhwBc6gPEGYqQpnGCJbX8wil2BoPNOHE+VVEqUwIsMwFhHyqFCGEtV5MPIARlo8c/EFWNiYwneZClemPBFBuBkgzgZAYs3jP6A9IbSH2yRQBfPiheh6kUXQCEQr2fqJtowigXSGzYh4GKtdpMRXPBXhPARAKN6CFy8mWZ/QIZSZYl0iTlrOZw+vOthaqMEXvQVcLKVMFogioUxVCBDhS5c+CYrwIgBfAAwJpHJZAwmaX2V1DFkhQqz/WkKBRRhGYf/DxvYt6piLfyBAAAAAElFTkSuQmCC" width="30" height="30" alt="The FixOurStreets216 Project logomark"><span>THE FIXOURSTREETS216 PROJECT · CLEVELAND, OHIO</span></span>
    <span>COOLING TOWER WATER SPLASH NOISE MINIMIZATION · FENCELINE COMPLIANCE GUIDE</span>
    <span>REV 1 · JUNE 2026</span>
  </footer>

</div>

<script>
  function tog(id) {
    document.getElementById(id).classList.toggle('open');
  }
  function ck(el) {
    el.classList.toggle('on');
  }
</script>
</body>
</html>
